!-Generator IDFEditor 1.50
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    9.2;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    -MediumOfficeDetailed-ASHRAE 169-2006-5A created: 2020-01-27 09:25:39 -0800,  !- Name
    ,                        !- North Axis {deg}
    City,                    !- Terrain
    ,                        !- Loads Convergence Tolerance Value
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    20,                      !- Calculation Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200;                     !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    1;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Chicago Ohare Intl Ap_IL_USA,  !- Name
    41.98,                   !- Latitude {deg}
    -87.92,                  !- Longitude {deg}
    -6,                      !- Time Zone {hr}
    201;                     !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.3,                    !- Maximum Dry-Bulb Temperature {C}
    10.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98934,                   !- Barometric Pressure {Pa}
    5.2,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.455,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.05;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -20,                     !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -20,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98934,                   !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2006,                    !- Begin Year
    1,                       !- End Month
    31,                      !- End Day of Month
    2006,                    !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    19.527,                  !- January Ground Temperature {C}
    19.502,                  !- February Ground Temperature {C}
    19.536,                  !- March Ground Temperature {C}
    19.598,                  !- April Ground Temperature {C}
    20.002,                  !- May Ground Temperature {C}
    21.64,                   !- June Ground Temperature {C}
    22.225,                  !- July Ground Temperature {C}
    22.375,                  !- August Ground Temperature {C}
    21.449,                  !- September Ground Temperature {C}
    20.121,                  !- October Ground Temperature {C}
    19.802,                  !- November Ground Temperature {C}
    19.633;                  !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    9.925,                   !- Annual Average Outdoor Air Temperature {C}
    28.7;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    ActiveStorage_Bot_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    ActiveStorage_Bot_2 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ActiveStorage_Bot_3 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ActiveStorage_Bot_4 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ActiveStorage_Mid_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ActiveStorage_Mid_2 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ActiveStorage_Mid_3 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ActiveStorage_Mid_4 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ActiveStorage_Top_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ActiveStorage_Top_2 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ActiveStorage_Top_3 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ActiveStorage_Top_4 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ClassRoom_Bot ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Tempearture,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    ConfRoom_Bot_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ConfRoom_Bot_2 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

!ScheduleTypeLimits,
!    ConfRoom_Mid_2 ZN Thermostat Schedule Type Limits,  !- Name
!    0,                       !- Lower Limit Value
!    4,                       !- Upper Limit Value
!    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ConfRoom_Top_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ConfRoom_Top_2 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Corridor_Bot_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Corridor_Bot_2 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Corridor_Mid_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Corridor_Mid_2 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Corridor_Top_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Corridor_Top_2 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Dining_Bot ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Dining_Mid ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Dining_Top ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    EnclosedOffice_Bot_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    EnclosedOffice_Bot_2 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    EnclosedOffice_Bot_3 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    EnclosedOffice_Bot_4 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

!ScheduleTypeLimits,
!    EnclosedOffice_Mid_1 ZN Thermostat Schedule Type Limits,  !- Name
!    0,                       !- Lower Limit Value
!    4,                       !- Upper Limit Value
!    DISCRETE;                !- Numeric Type

!ScheduleTypeLimits,
!    EnclosedOffice_Mid_2 ZN Thermostat Schedule Type Limits,  !- Name
!    0,                       !- Lower Limit Value
!    4,                       !- Upper Limit Value
!    DISCRETE;                !- Numeric Type

!ScheduleTypeLimits,
!    EnclosedOffice_Mid_3 ZN Thermostat Schedule Type Limits,  !- Name
!    0,                       !- Lower Limit Value
!    4,                       !- Upper Limit Value
!    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    EnclosedOffice_Top_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    EnclosedOffice_Top_2 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    EnclosedOffice_Top_3 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Lobby_Bot ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Lobby_Mid ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Lobby_Top ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Lounge_Bot ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Mechanical_Bot ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Mechanical_Mid ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Mechanical_Top ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    OpenOffice_Bot_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    OpenOffice_Bot_2 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    OpenOffice_Bot_3 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

!ScheduleTypeLimits,
!    OpenOffice_Mid_1 ZN Thermostat Schedule Type Limits,  !- Name
!    0,                       !- Lower Limit Value
!    4,                       !- Upper Limit Value
!    DISCRETE;                !- Numeric Type

!ScheduleTypeLimits,
!    OpenOffice_Mid_2 ZN Thermostat Schedule Type Limits,  !- Name
!    0,                       !- Lower Limit Value
!    4,                       !- Upper Limit Value
!    DISCRETE;                !- Numeric Type

!ScheduleTypeLimits,
!    OpenOffice_Mid_3 ZN Thermostat Schedule Type Limits,  !- Name
!    0,                       !- Lower Limit Value
!    4,                       !- Upper Limit Value
!    DISCRETE;                !- Numeric Type

!ScheduleTypeLimits,
!    OpenOffice_Mid_4 ZN Thermostat Schedule Type Limits,  !- Name
!    0,                       !- Lower Limit Value
!    4,                       !- Upper Limit Value
!    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    OpenOffice_Top_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    OpenOffice_Top_2 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    OpenOffice_Top_3 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    OpenOffice_Top_4 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Restroom_Bot ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Restroom_Mid ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Restroom_Top ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Stair_Bot_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Stair_Bot_2 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Stair_Mid_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Stair_Mid_2 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Stair_Top_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Stair_Top_2 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    Always On Discrete Limits,  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Temperature Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature Schedule Type Limits 1,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Velocity,                !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    velocity;                !- Unit Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.6;                    !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    17.8,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    20,                      !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    21,                      !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    15.6;                    !- Value Until Time 5

Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Sat Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    17.8,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    20,                      !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    21,                      !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    15.6;                    !- Value Until Time 5

Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.6;                    !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    17.6,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    19.6,                    !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    21,                      !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    15.6;                    !- Value Until Time 5

Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    26.7;                    !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    25.6,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    25,                      !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    24,                      !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    26.7;                    !- Value Until Time 5

Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Sat Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    25.7,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    25,                      !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    24,                      !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    26.7;                    !- Value Until Time 5

Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    25.7,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    25,                      !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    24,                      !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    26.7;                    !- Value Until Time 5

Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    26.7;                    !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium MinOA_MotorizedDamper_Sched Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium MinOA_MotorizedDamper_Sched WntrDsn|Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium MinOA_MotorizedDamper_Sched Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium MinOA_MotorizedDamper_Sched Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 75,         !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    ZoneClassRoom_Bot ZN Dual setpoints - heating,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.56,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    23.53,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.56;                   !- Value Until Time 3

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone ClassRoom_Bot ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone ClassRoom_Bot ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone default day schedule for thermal zone ClassRoom_Bot ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Zone ClassRoom_Bot ZN Dual setpoints - cooling,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    29.44,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    24.49,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    29.44;                   !- Value Until Time 3

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone ClassRoom_Bot ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone ClassRoom_Bot ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 77,         !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    ZoneConfRoom_Bot_1 ZN Dual setpoints - heating,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.56,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    21.52,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.56;                   !- Value Until Time 3

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone ConfRoom_Bot_1 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone ConfRoom_Bot_1 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone default day schedule for thermal zone ConfRoom_Bot_1 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Zone ConfRoom_Bot_1 ZN Dual setpoints - cooling,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    29.44,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    24.84,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    29.44;                   !- Value Until Time 3

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone ConfRoom_Bot_1 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone ConfRoom_Bot_1 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 79,         !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    ZoneConfRoom_Bot_2 ZN Dual setpoints - heating,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.56,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    21.43,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.56;                   !- Value Until Time 3

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone ConfRoom_Bot_2 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone ConfRoom_Bot_2 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone default day schedule for thermal zone ConfRoom_Bot_2 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Zone ConfRoom_Bot_2 ZN Dual setpoints - cooling,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    29.44,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    23.2,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    29.44;                   !- Value Until Time 3

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone ConfRoom_Bot_2 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone ConfRoom_Bot_2 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 85,         !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    ZoneConfRoom_Mid_1 ZN Dual setpoints - heating,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.56,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    21.83,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.56;                   !- Value Until Time 3

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone ConfRoom_Mid_1 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone ConfRoom_Mid_1 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone default day schedule for thermal zone ConfRoom_Mid_1 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Zone ConfRoom_Mid_1 ZN Dual setpoints - cooling,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    29.44,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    24.02,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    29.44;                   !- Value Until Time 3

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone ConfRoom_Mid_1 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone ConfRoom_Mid_1 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 83,         !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    ZoneConfRoom_Mid_2 ZN Dual setpoints - heating,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.56,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    20.26,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.56;                   !- Value Until Time 3

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone ConfRoom_Mid_2 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone ConfRoom_Mid_2 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone default day schedule for thermal zone ConfRoom_Mid_2 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Zone ConfRoom_Mid_2 ZN Dual setpoints - cooling,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    29.44,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    24.52,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    29.44;                   !- Value Until Time 3

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone ConfRoom_Mid_2 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone ConfRoom_Mid_2 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 87,         !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    ZoneConfRoom_Top_1 ZN Dual setpoints - heating,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.56,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    20.57,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.56;                   !- Value Until Time 3

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone ConfRoom_Top_1 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone ConfRoom_Top_1 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone default day schedule for thermal zone ConfRoom_Top_1 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Zone ConfRoom_Top_1 ZN Dual setpoints - cooling,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    29.44,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    25.39,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    29.44;                   !- Value Until Time 3

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone ConfRoom_Top_1 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone ConfRoom_Top_1 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 81,         !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    ZoneConfRoom_Top_2 ZN Dual setpoints - heating,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.56,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    20.2,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.56;                   !- Value Until Time 3

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone ConfRoom_Top_2 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone ConfRoom_Top_2 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone default day schedule for thermal zone ConfRoom_Top_2 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Zone ConfRoom_Top_2 ZN Dual setpoints - cooling,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    29.44,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    23.52,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    29.44;                   !- Value Until Time 3

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone ConfRoom_Top_2 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone ConfRoom_Top_2 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 59,         !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    ZoneEnclosedOffice_Bot_1 ZN Dual setpoints - heating,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.56,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    22.81,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.56;                   !- Value Until Time 3

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone EnclosedOffice_Bot_1 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone EnclosedOffice_Bot_1 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Bot_1 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Zone EnclosedOffice_Bot_1 ZN Dual setpoints - cooling,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    29.44,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    23.72,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    29.44;                   !- Value Until Time 3

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone EnclosedOffice_Bot_1 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone EnclosedOffice_Bot_1 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 65,         !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    ZoneEnclosedOffice_Bot_2 ZN Dual setpoints - heating,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.56,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    23.66,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.56;                   !- Value Until Time 3

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone EnclosedOffice_Bot_2 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone EnclosedOffice_Bot_2 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Bot_2 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Zone EnclosedOffice_Bot_2 ZN Dual setpoints - cooling,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    29.44,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    23.69,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    29.44;                   !- Value Until Time 3

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone EnclosedOffice_Bot_2 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone EnclosedOffice_Bot_2 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 57,         !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    ZoneEnclosedOffice_Bot_3 ZN Dual setpoints - heating,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.56,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    19.89,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.56;                   !- Value Until Time 3

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone EnclosedOffice_Bot_3 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone EnclosedOffice_Bot_3 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Bot_3 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Zone EnclosedOffice_Bot_3 ZN Dual setpoints - cooling,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    29.44,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    23.79,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    29.44;                   !- Value Until Time 3

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone EnclosedOffice_Bot_3 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone EnclosedOffice_Bot_3 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 61,         !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    ZoneEnclosedOffice_Bot_4 ZN Dual setpoints - heating,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.56,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    21.79,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.56;                   !- Value Until Time 3

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone EnclosedOffice_Bot_4 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone EnclosedOffice_Bot_4 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Bot_4 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Zone EnclosedOffice_Bot_4 ZN Dual setpoints - cooling,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    29.44,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    22.84,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    29.44;                   !- Value Until Time 3

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone EnclosedOffice_Bot_4 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone EnclosedOffice_Bot_4 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 67,         !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    ZoneEnclosedOffice_Mid_1 ZN Dual setpoints - heating,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.56,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    21.36,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.56;                   !- Value Until Time 3

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone EnclosedOffice_Mid_1 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone EnclosedOffice_Mid_1 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Mid_1 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Zone EnclosedOffice_Mid_1 ZN Dual setpoints - cooling,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    29.44,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    22.55,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    29.44;                   !- Value Until Time 3

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone EnclosedOffice_Mid_1 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone EnclosedOffice_Mid_1 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 63,         !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    ZoneEnclosedOffice_Mid_2 ZN Dual setpoints - heating,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.56,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    19.72,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.56;                   !- Value Until Time 3

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone EnclosedOffice_Mid_2 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone EnclosedOffice_Mid_2 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Mid_2 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Zone EnclosedOffice_Mid_2 ZN Dual setpoints - cooling,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    29.44,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    20.84,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    29.44;                   !- Value Until Time 3

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone EnclosedOffice_Mid_2 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone EnclosedOffice_Mid_2 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 69,         !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    ZoneEnclosedOffice_Mid_3 ZN Dual setpoints - heating,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.56,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    22.81,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.56;                   !- Value Until Time 3

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone EnclosedOffice_Mid_3 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone EnclosedOffice_Mid_3 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Mid_3 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Zone EnclosedOffice_Mid_3 ZN Dual setpoints - cooling,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    29.44,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    23.72,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    29.44;                   !- Value Until Time 3

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone EnclosedOffice_Mid_3 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone EnclosedOffice_Mid_3 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 73,         !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    ZoneEnclosedOffice_Top_1 ZN Dual setpoints - heating,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.56,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    19.99,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.56;                   !- Value Until Time 3

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone EnclosedOffice_Top_1 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone EnclosedOffice_Top_1 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Top_1 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Zone EnclosedOffice_Top_1 ZN Dual setpoints - cooling,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    29.44,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    24.05,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    29.44;                   !- Value Until Time 3

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone EnclosedOffice_Top_1 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone EnclosedOffice_Top_1 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 71,         !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    ZoneEnclosedOffice_Top_2 ZN Dual setpoints - heating,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.56,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    23.03,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.56;                   !- Value Until Time 3

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone EnclosedOffice_Top_2 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone EnclosedOffice_Top_2 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Top_2 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Zone EnclosedOffice_Top_2 ZN Dual setpoints - cooling,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    29.44,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    25.18,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    29.44;                   !- Value Until Time 3

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone EnclosedOffice_Top_2 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone EnclosedOffice_Top_2 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 55,         !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    ZoneEnclosedOffice_Top_3 ZN Dual setpoints - heating,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.56,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    22.81,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.56;                   !- Value Until Time 3

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone EnclosedOffice_Top_3 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone EnclosedOffice_Top_3 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Top_3 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Zone EnclosedOffice_Top_3 ZN Dual setpoints - cooling,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    29.44,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    23.72,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    29.44;                   !- Value Until Time 3

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone EnclosedOffice_Top_3 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone EnclosedOffice_Top_3 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 89,         !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    ZoneMechanical_Bot ZN Dual setpoints - heating,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.56,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    21.94,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.56;                   !- Value Until Time 3

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone Mechanical_Bot ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone Mechanical_Bot ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone default day schedule for thermal zone Mechanical_Bot ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Zone Mechanical_Bot ZN Dual setpoints - cooling,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    29.44,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    23.12,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    29.44;                   !- Value Until Time 3

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone Mechanical_Bot ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone Mechanical_Bot ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 91,         !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    ZoneMechanical_Mid ZN Dual setpoints - heating,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.56,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    22.81,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.56;                   !- Value Until Time 3

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone Mechanical_Mid ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone Mechanical_Mid ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone default day schedule for thermal zone Mechanical_Mid ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Zone Mechanical_Mid ZN Dual setpoints - cooling,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    29.44,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    23.72,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    29.44;                   !- Value Until Time 3

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone Mechanical_Mid ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone Mechanical_Mid ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 93,         !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    ZoneMechanical_Top ZN Dual setpoints - heating,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.56,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    23.9,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.56;                   !- Value Until Time 3

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone Mechanical_Top ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone Mechanical_Top ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone default day schedule for thermal zone Mechanical_Top ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Zone Mechanical_Top ZN Dual setpoints - cooling,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    29.44,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    24.65,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    29.44;                   !- Value Until Time 3

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone Mechanical_Top ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone Mechanical_Top ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 43,         !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    ZoneOpenOffice_Bot_1 ZN Dual setpoints - heating,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.56,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    22.32,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.56;                   !- Value Until Time 3

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone OpenOffice_Bot_1 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone OpenOffice_Bot_1 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Bot_1 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Zone OpenOffice_Bot_1 ZN Dual setpoints - cooling,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    29.44,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    23.88,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    29.44;                   !- Value Until Time 3

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone OpenOffice_Bot_1 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone OpenOffice_Bot_1 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 39,         !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    ZoneOpenOffice_Bot_2 ZN Dual setpoints - heating,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.56,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    21.91,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.56;                   !- Value Until Time 3

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone OpenOffice_Bot_2 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone OpenOffice_Bot_2 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Bot_2 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Zone OpenOffice_Bot_2 ZN Dual setpoints - cooling,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    29.44,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    22.57,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    29.44;                   !- Value Until Time 3

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone OpenOffice_Bot_2 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone OpenOffice_Bot_2 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 41,         !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    ZoneOpenOffice_Bot_3 ZN Dual setpoints - heating,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.56,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    24.4,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.56;                   !- Value Until Time 3

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone OpenOffice_Bot_3 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone OpenOffice_Bot_3 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Bot_3 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Zone OpenOffice_Bot_3 ZN Dual setpoints - cooling,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    29.44,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    24.5,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    29.44;                   !- Value Until Time 3

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone OpenOffice_Bot_3 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone OpenOffice_Bot_3 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 37,         !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    ZoneOpenOffice_Mid_1 ZN Dual setpoints - heating,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.56,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    22.81,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.56;                   !- Value Until Time 3

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone OpenOffice_Mid_1 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone OpenOffice_Mid_1 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Mid_1 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Zone OpenOffice_Mid_1 ZN Dual setpoints - cooling,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    29.44,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    23.72,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    29.44;                   !- Value Until Time 3

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone OpenOffice_Mid_1 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone OpenOffice_Mid_1 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 49,         !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    ZoneOpenOffice_Mid_2 ZN Dual setpoints - heating,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.56,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    23.18,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.56;                   !- Value Until Time 3

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone OpenOffice_Mid_2 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone OpenOffice_Mid_2 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Mid_2 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Zone OpenOffice_Mid_2 ZN Dual setpoints - cooling,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    29.44,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    25,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    29.44;                   !- Value Until Time 3

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone OpenOffice_Mid_2 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone OpenOffice_Mid_2 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 51,         !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    ZoneOpenOffice_Mid_3 ZN Dual setpoints - heating,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.56,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    22.81,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.56;                   !- Value Until Time 3

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone OpenOffice_Mid_3 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone OpenOffice_Mid_3 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Mid_3 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Zone OpenOffice_Mid_3 ZN Dual setpoints - cooling,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    29.44,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    23.72,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    29.44;                   !- Value Until Time 3

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone OpenOffice_Mid_3 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone OpenOffice_Mid_3 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 45,         !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    ZoneOpenOffice_Mid_4 ZN Dual setpoints - heating,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.56,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    23.78,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.56;                   !- Value Until Time 3

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone OpenOffice_Mid_4 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone OpenOffice_Mid_4 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Mid_4 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Zone OpenOffice_Mid_4 ZN Dual setpoints - cooling,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    29.44,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    24.79,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    29.44;                   !- Value Until Time 3

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone OpenOffice_Mid_4 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone OpenOffice_Mid_4 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 38,         !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    ZoneOpenOffice_Top_1 ZN Dual setpoints - heating,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.56,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    20.11,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.56;                   !- Value Until Time 3

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone OpenOffice_Top_1 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone OpenOffice_Top_1 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Top_1 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Zone OpenOffice_Top_1 ZN Dual setpoints - cooling,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    29.44,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    22.12,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    29.44;                   !- Value Until Time 3

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone OpenOffice_Top_1 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone OpenOffice_Top_1 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 53,         !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    ZoneOpenOffice_Top_2 ZN Dual setpoints - heating,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.56,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    21.39,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.56;                   !- Value Until Time 3

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone OpenOffice_Top_2 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone OpenOffice_Top_2 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Top_2 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Zone OpenOffice_Top_2 ZN Dual setpoints - cooling,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    29.44,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    22.52,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    29.44;                   !- Value Until Time 3

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone OpenOffice_Top_2 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone OpenOffice_Top_2 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 47,         !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    ZoneOpenOffice_Top_3 ZN Dual setpoints - heating,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.56,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    22.81,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.56;                   !- Value Until Time 3

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone OpenOffice_Top_3 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone OpenOffice_Top_3 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Top_3 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Zone OpenOffice_Top_3 ZN Dual setpoints - cooling,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    29.44,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    23.72,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    29.44;                   !- Value Until Time 3

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone OpenOffice_Top_3 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone OpenOffice_Top_3 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 36,         !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    ZoneOpenOffice_Top_4 ZN Dual setpoints - heating,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.56,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    23.18,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.56;                   !- Value Until Time 3

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone OpenOffice_Top_4 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone OpenOffice_Top_4 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Top_4 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Zone OpenOffice_Top_4 ZN Dual setpoints - cooling,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    29.44,                   !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    24.29,                   !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    29.44;                   !- Value Until Time 3

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone OpenOffice_Top_4 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone OpenOffice_Top_4 ZN 1,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Air Velocity Schedule Default,  !- Name
    Velocity,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Clothing Schedule Default Winter Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Clothing Schedule Summer Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone ClassRoom_Bot ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone ConfRoom_Bot_1 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone ConfRoom_Bot_2 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone ConfRoom_Mid_1 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone ConfRoom_Mid_2 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone ConfRoom_Top_1 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone ConfRoom_Top_2 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone EnclosedOffice_Bot_1 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone EnclosedOffice_Bot_2 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone EnclosedOffice_Bot_3 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone EnclosedOffice_Bot_4 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone EnclosedOffice_Mid_1 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone EnclosedOffice_Mid_2 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone EnclosedOffice_Mid_3 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone EnclosedOffice_Top_1 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone EnclosedOffice_Top_2 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone EnclosedOffice_Top_3 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone Mechanical_Bot ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone Mechanical_Mid ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone Mechanical_Top ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone OpenOffice_Bot_1 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone OpenOffice_Bot_2 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone OpenOffice_Bot_3 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone OpenOffice_Mid_1 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone OpenOffice_Mid_2 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone OpenOffice_Mid_3 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone OpenOffice_Mid_4 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone OpenOffice_Top_1 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone OpenOffice_Top_2 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone OpenOffice_Top_3 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone summer design day schedule for thermal zone OpenOffice_Top_4 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.89;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone ClassRoom_Bot ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone ConfRoom_Bot_1 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone ConfRoom_Bot_2 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone ConfRoom_Mid_1 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone ConfRoom_Mid_2 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone ConfRoom_Top_1 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone ConfRoom_Top_2 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone EnclosedOffice_Bot_1 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone EnclosedOffice_Bot_2 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone EnclosedOffice_Bot_3 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone EnclosedOffice_Bot_4 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone EnclosedOffice_Mid_1 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone EnclosedOffice_Mid_2 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone EnclosedOffice_Mid_3 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone EnclosedOffice_Top_1 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone EnclosedOffice_Top_2 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone EnclosedOffice_Top_3 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone Mechanical_Bot ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone Mechanical_Mid ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone Mechanical_Top ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone OpenOffice_Bot_1 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone OpenOffice_Bot_2 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone OpenOffice_Bot_3 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone OpenOffice_Mid_1 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone OpenOffice_Mid_2 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone OpenOffice_Mid_3 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone OpenOffice_Mid_4 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone OpenOffice_Top_1 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone OpenOffice_Top_2 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone OpenOffice_Top_3 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Cooling conditioned zone winter design day schedule for thermal zone OpenOffice_Top_4 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.44;                   !- Value Until Time 1

Schedule:Day:Interval,
    Fraction Latent - 0.05 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Fraction Sensible - 0.2 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone default day schedule for thermal zone ClassRoom_Bot ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone default day schedule for thermal zone ConfRoom_Bot_1 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone default day schedule for thermal zone ConfRoom_Bot_2 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone default day schedule for thermal zone ConfRoom_Mid_1 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone default day schedule for thermal zone ConfRoom_Mid_2 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone default day schedule for thermal zone ConfRoom_Top_1 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone default day schedule for thermal zone ConfRoom_Top_2 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone default day schedule for thermal zone EnclosedOffice_Bot_1 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone default day schedule for thermal zone EnclosedOffice_Bot_2 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone default day schedule for thermal zone EnclosedOffice_Bot_3 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone default day schedule for thermal zone EnclosedOffice_Bot_4 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone default day schedule for thermal zone EnclosedOffice_Mid_1 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone default day schedule for thermal zone EnclosedOffice_Mid_2 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone default day schedule for thermal zone EnclosedOffice_Mid_3 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone default day schedule for thermal zone EnclosedOffice_Top_1 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone default day schedule for thermal zone EnclosedOffice_Top_2 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone default day schedule for thermal zone EnclosedOffice_Top_3 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone default day schedule for thermal zone Mechanical_Bot ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone default day schedule for thermal zone Mechanical_Mid ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone default day schedule for thermal zone Mechanical_Top ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone default day schedule for thermal zone OpenOffice_Bot_1 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone default day schedule for thermal zone OpenOffice_Bot_2 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone default day schedule for thermal zone OpenOffice_Bot_3 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone default day schedule for thermal zone OpenOffice_Mid_1 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone default day schedule for thermal zone OpenOffice_Mid_2 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone default day schedule for thermal zone OpenOffice_Mid_3 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone default day schedule for thermal zone OpenOffice_Mid_4 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone default day schedule for thermal zone OpenOffice_Top_1 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone default day schedule for thermal zone OpenOffice_Top_2 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone default day schedule for thermal zone OpenOffice_Top_3 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone default day schedule for thermal zone OpenOffice_Top_4 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone ClassRoom_Bot ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone ConfRoom_Bot_1 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone ConfRoom_Bot_2 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone ConfRoom_Mid_1 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone ConfRoom_Mid_2 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone ConfRoom_Top_1 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone ConfRoom_Top_2 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone EnclosedOffice_Bot_1 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone EnclosedOffice_Bot_2 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone EnclosedOffice_Bot_3 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone EnclosedOffice_Bot_4 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone EnclosedOffice_Mid_1 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone EnclosedOffice_Mid_2 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone EnclosedOffice_Mid_3 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone EnclosedOffice_Top_1 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone EnclosedOffice_Top_2 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone EnclosedOffice_Top_3 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone Mechanical_Bot ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone Mechanical_Mid ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone Mechanical_Top ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone OpenOffice_Bot_1 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone OpenOffice_Bot_2 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone OpenOffice_Bot_3 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone OpenOffice_Mid_1 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone OpenOffice_Mid_2 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone OpenOffice_Mid_3 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone OpenOffice_Mid_4 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone OpenOffice_Top_1 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone OpenOffice_Top_2 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone OpenOffice_Top_3 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone summer design day schedule for thermal zone OpenOffice_Top_4 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.56;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone ClassRoom_Bot ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone ConfRoom_Bot_1 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone ConfRoom_Bot_2 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone ConfRoom_Mid_1 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone ConfRoom_Mid_2 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone ConfRoom_Top_1 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone ConfRoom_Top_2 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone EnclosedOffice_Bot_1 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone EnclosedOffice_Bot_2 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone EnclosedOffice_Bot_3 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone EnclosedOffice_Bot_4 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone EnclosedOffice_Mid_1 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone EnclosedOffice_Mid_2 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone EnclosedOffice_Mid_3 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone EnclosedOffice_Top_1 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone EnclosedOffice_Top_2 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone EnclosedOffice_Top_3 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone Mechanical_Bot ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone Mechanical_Mid ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone Mechanical_Top ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone OpenOffice_Bot_1 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone OpenOffice_Bot_2 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone OpenOffice_Bot_3 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone OpenOffice_Mid_1 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone OpenOffice_Mid_2 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone OpenOffice_Mid_3 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone OpenOffice_Mid_4 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone OpenOffice_Top_1 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone OpenOffice_Top_2 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone OpenOffice_Top_3 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Heating conditioned zone winter design day schedule for thermal zone OpenOffice_Top_4 ZN,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Mixed Water At Faucet Temp - 140F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60.0000000000001;        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium ACTIVITY_SCH Default,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium ACTIVITY_SCH Summer Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium ACTIVITY_SCH Winter Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_ELEVATORS Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.16,                    !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.14,                    !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.21,                    !- Value Until Time 4
    11:00,                   !- Time 5 {hh:mm}
    0.18,                    !- Value Until Time 5
    12:00,                   !- Time 6 {hh:mm}
    0.25,                    !- Value Until Time 6
    13:00,                   !- Time 7 {hh:mm}
    0.21,                    !- Value Until Time 7
    14:00,                   !- Time 8 {hh:mm}
    0.13,                    !- Value Until Time 8
    15:00,                   !- Time 9 {hh:mm}
    0.08,                    !- Value Until Time 9
    16:00,                   !- Time 10 {hh:mm}
    0.04,                    !- Value Until Time 10
    17:00,                   !- Time 11 {hh:mm}
    0.05,                    !- Value Until Time 11
    18:00,                   !- Time 12 {hh:mm}
    0.06,                    !- Value Until Time 12
    24:00,                   !- Time 13 {hh:mm}
    0;                       !- Value Until Time 13

Schedule:Day:Interval,
    OfficeMedium BLDG_ELEVATORS Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.69;                    !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_ELEVATORS Sun|WntrDsn Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_ELEVATORS Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_ELEVATORS Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.35,                    !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.69,                    !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.43,                    !- Value Until Time 4
    11:00,                   !- Time 5 {hh:mm}
    0.37,                    !- Value Until Time 5
    12:00,                   !- Time 6 {hh:mm}
    0.43,                    !- Value Until Time 6
    13:00,                   !- Time 7 {hh:mm}
    0.58,                    !- Value Until Time 7
    14:00,                   !- Time 8 {hh:mm}
    0.48,                    !- Value Until Time 8
    16:00,                   !- Time 9 {hh:mm}
    0.37,                    !- Value Until Time 9
    17:00,                   !- Time 10 {hh:mm}
    0.46,                    !- Value Until Time 10
    18:00,                   !- Time 11 {hh:mm}
    0.62,                    !- Value Until Time 11
    19:00,                   !- Time 12 {hh:mm}
    0.12,                    !- Value Until Time 12
    21:00,                   !- Time 13 {hh:mm}
    0.04,                    !- Value Until Time 13
    24:00,                   !- Time 14 {hh:mm}
    0;                       !- Value Until Time 14

Schedule:Day:Interval,
    OfficeMedium BLDG_EQUIP_SCH_2013 Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.2307553806,            !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.381234796,             !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.476543495,             !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.3335804465,            !- Value Until Time 4
    19:00,                   !- Time 5 {hh:mm}
    0.285926097,             !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0.2307553806;            !- Value Until Time 6

Schedule:Day:Interval,
    OfficeMedium BLDG_EQUIP_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_EQUIP_SCH_2013 Sun Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.2307553806,            !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.288107175,             !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.2307553806;            !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium BLDG_EQUIP_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_EQUIP_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.3076738408,            !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.381234796,             !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.857778291,             !- Value Until Time 3
    13:00,                   !- Time 4 {hh:mm}
    0.762469592,             !- Value Until Time 4
    17:00,                   !- Time 5 {hh:mm}
    0.857778291,             !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.476543495,             !- Value Until Time 6
    24:00,                   !- Time 7 {hh:mm}
    0.381234796;             !- Value Until Time 7

Schedule:Day:Interval,
    OfficeMedium BLDG_LIGHT_SCH_2013 Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.08623256,              !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.25869768,              !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.12934884,              !- Value Until Time 4
    19:00,                   !- Time 5 {hh:mm}
    0.04311628,              !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0.05;                    !- Value Until Time 6

Schedule:Day:Interval,
    OfficeMedium BLDG_LIGHT_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_LIGHT_SCH_2013 Sun Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.04311628,              !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium BLDG_LIGHT_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    0.08623256,              !- Value Until Time 3
    08:00,                   !- Time 4 {hh:mm}
    0.25869768,              !- Value Until Time 4
    17:00,                   !- Time 5 {hh:mm}
    0.77609304,              !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.4311628,               !- Value Until Time 6
    20:00,                   !- Time 7 {hh:mm}
    0.25869768,              !- Value Until Time 7
    22:00,                   !- Time 8 {hh:mm}
    0.17246512,              !- Value Until Time 8
    23:00,                   !- Time 9 {hh:mm}
    0.08623256,              !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0.04311628;              !- Value Until Time 10

Schedule:Day:Interval,
    OfficeMedium BLDG_OCC_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium BLDG_OCC_SCH Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    19:00,                   !- Time 5 {hh:mm}
    0.05,                    !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0;                       !- Value Until Time 6

Schedule:Day:Interval,
    OfficeMedium BLDG_OCC_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium BLDG_OCC_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_OCC_SCH Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.95,                    !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.3,                     !- Value Until Time 7
    22:00,                   !- Time 8 {hh:mm}
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.05;                    !- Value Until Time 9

Schedule:Day:Interval,
    OfficeMedium BLDG_SWH_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    11:00,                   !- Time 2 {hh:mm}
    0.04,                    !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0.06,                    !- Value Until Time 3
    14:00,                   !- Time 4 {hh:mm}
    0.09,                    !- Value Until Time 4
    15:00,                   !- Time 5 {hh:mm}
    0.06,                    !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.04,                    !- Value Until Time 6
    24:00,                   !- Time 7 {hh:mm}
    0;                       !- Value Until Time 7

Schedule:Day:Interval,
    OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.07,                    !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.19,                    !- Value Until Time 3
    09:00,                   !- Time 4 {hh:mm}
    0.35,                    !- Value Until Time 4
    10:00,                   !- Time 5 {hh:mm}
    0.38,                    !- Value Until Time 5
    11:00,                   !- Time 6 {hh:mm}
    0.39,                    !- Value Until Time 6
    12:00,                   !- Time 7 {hh:mm}
    0.47,                    !- Value Until Time 7
    13:00,                   !- Time 8 {hh:mm}
    0.57,                    !- Value Until Time 8
    14:00,                   !- Time 9 {hh:mm}
    0.54,                    !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.34,                    !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.33,                    !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.44,                    !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.26,                    !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.21,                    !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.15,                    !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.17,                    !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.08,                    !- Value Until Time 17
    24:00,                   !- Time 18 {hh:mm}
    0.05;                    !- Value Until Time 18

Schedule:Day:Interval,
    OfficeMedium BLDG_SWH_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.07,                    !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.19,                    !- Value Until Time 3
    09:00,                   !- Time 4 {hh:mm}
    0.35,                    !- Value Until Time 4
    10:00,                   !- Time 5 {hh:mm}
    0.38,                    !- Value Until Time 5
    11:00,                   !- Time 6 {hh:mm}
    0.39,                    !- Value Until Time 6
    12:00,                   !- Time 7 {hh:mm}
    0.47,                    !- Value Until Time 7
    13:00,                   !- Time 8 {hh:mm}
    0.57,                    !- Value Until Time 8
    14:00,                   !- Time 9 {hh:mm}
    0.54,                    !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.34,                    !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.33,                    !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.44,                    !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.26,                    !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.21,                    !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.15,                    !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.17,                    !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.08,                    !- Value Until Time 17
    24:00,                   !- Time 18 {hh:mm}
    0.05;                    !- Value Until Time 18

Schedule:Day:Interval,
    OfficeMedium BLDG_SWH_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.07,                    !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.11,                    !- Value Until Time 3
    09:00,                   !- Time 4 {hh:mm}
    0.15,                    !- Value Until Time 4
    10:00,                   !- Time 5 {hh:mm}
    0.21,                    !- Value Until Time 5
    11:00,                   !- Time 6 {hh:mm}
    0.19,                    !- Value Until Time 6
    12:00,                   !- Time 7 {hh:mm}
    0.23,                    !- Value Until Time 7
    13:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    14:00,                   !- Time 9 {hh:mm}
    0.19,                    !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.15,                    !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.13,                    !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.14,                    !- Value Until Time 12
    19:00,                   !- Time 13 {hh:mm}
    0.07,                    !- Value Until Time 13
    24:00,                   !- Time 14 {hh:mm}
    0;                       !- Value Until Time 14

Schedule:Day:Interval,
    OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.07,                    !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.11,                    !- Value Until Time 3
    09:00,                   !- Time 4 {hh:mm}
    0.15,                    !- Value Until Time 4
    10:00,                   !- Time 5 {hh:mm}
    0.21,                    !- Value Until Time 5
    11:00,                   !- Time 6 {hh:mm}
    0.19,                    !- Value Until Time 6
    12:00,                   !- Time 7 {hh:mm}
    0.23,                    !- Value Until Time 7
    13:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    14:00,                   !- Time 9 {hh:mm}
    0.19,                    !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.15,                    !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.13,                    !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.14,                    !- Value Until Time 12
    19:00,                   !- Time 13 {hh:mm}
    0.07,                    !- Value Until Time 13
    24:00,                   !- Time 14 {hh:mm}
    0;                       !- Value Until Time 14

Schedule:Day:Interval,
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.16,                    !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.14,                    !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.21,                    !- Value Until Time 4
    11:00,                   !- Time 5 {hh:mm}
    0.18,                    !- Value Until Time 5
    12:00,                   !- Time 6 {hh:mm}
    0.25,                    !- Value Until Time 6
    13:00,                   !- Time 7 {hh:mm}
    0.21,                    !- Value Until Time 7
    14:00,                   !- Time 8 {hh:mm}
    0.13,                    !- Value Until Time 8
    15:00,                   !- Time 9 {hh:mm}
    0.08,                    !- Value Until Time 9
    16:00,                   !- Time 10 {hh:mm}
    0.04,                    !- Value Until Time 10
    17:00,                   !- Time 11 {hh:mm}
    0.05,                    !- Value Until Time 11
    18:00,                   !- Time 12 {hh:mm}
    0.06,                    !- Value Until Time 12
    24:00,                   !- Time 13 {hh:mm}
    0;                       !- Value Until Time 13

Schedule:Day:Interval,
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.69;                    !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.35,                    !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.69,                    !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.43,                    !- Value Until Time 4
    11:00,                   !- Time 5 {hh:mm}
    0.37,                    !- Value Until Time 5
    12:00,                   !- Time 6 {hh:mm}
    0.43,                    !- Value Until Time 6
    13:00,                   !- Time 7 {hh:mm}
    0.58,                    !- Value Until Time 7
    14:00,                   !- Time 8 {hh:mm}
    0.48,                    !- Value Until Time 8
    16:00,                   !- Time 9 {hh:mm}
    0.37,                    !- Value Until Time 9
    17:00,                   !- Time 10 {hh:mm}
    0.46,                    !- Value Until Time 10
    18:00,                   !- Time 11 {hh:mm}
    0.62,                    !- Value Until Time 11
    19:00,                   !- Time 12 {hh:mm}
    0.12,                    !- Value Until Time 12
    21:00,                   !- Time 13 {hh:mm}
    0.04,                    !- Value Until Time 13
    24:00,                   !- Time 14 {hh:mm}
    0;                       !- Value Until Time 14

Schedule:Day:Interval,
    OfficeMedium Exterior_lighting_schedule_a Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    1;                       !- Value Until Time 2

Schedule:Day:Interval,
    OfficeMedium Exterior_lighting_schedule_a Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    1;                       !- Value Until Time 2

Schedule:Day:Interval,
    OfficeMedium Exterior_lighting_schedule_a Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    1;                       !- Value Until Time 2

Schedule:Day:Interval,
    OfficeMedium Exterior_lighting_schedule_b Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.7,                     !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    1;                       !- Value Until Time 2

Schedule:Day:Interval,
    OfficeMedium Exterior_lighting_schedule_b Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.7,                     !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    1;                       !- Value Until Time 2

Schedule:Day:Interval,
    OfficeMedium Exterior_lighting_schedule_b Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.7,                     !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    1;                       !- Value Until Time 2

Schedule:Day:Interval,
    OfficeMedium HVACOperationSchd Default,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium HVACOperationSchd Summer Design Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium HVACOperationSchd Winter Design Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium HVACOperationSchd WntrDsn|Sat Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium INFIL_Door_Opening_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium INFIL_Door_Opening_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium INFIL_Door_Opening_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium INFIL_Door_Opening_SCH Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.144,                   !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.144,                   !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.144,                   !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    19:00,                   !- Time 8 {hh:mm}
    0.144,                   !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0;                       !- Value Until Time 9

Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 1,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 10,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 100,        !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 11,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 12,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 13,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 14,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 15,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 16,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 17,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 18,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 19,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 2,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 20,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 21,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 22,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 23,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 24,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 25,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 26,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 27,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 28,         !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    22;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 29,         !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 3,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 30,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 31,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 32,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 33,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 34,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 35,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 4,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 40,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 42,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 44,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 46,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 48,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 5,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 50,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 52,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 54,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 56,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 58,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 6,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 60,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 62,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 64,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 66,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 68,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 7,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 70,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 72,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 74,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 76,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 78,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 8,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 80,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 82,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 84,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 86,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 88,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 9,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 90,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 92,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 94,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 96,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 98,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Service Water Loop Temp - 140F Default,  !- Name
    Temperature Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60.0000000000001;        !- Value Until Time 1

Schedule:Day:Interval,
    Supply Air Temp - 55.0F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.7777777777778;        !- Value Until Time 1

Schedule:Day:Interval,
    Supply Air Temp - 55.0F Default 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.7777777777778;        !- Value Until Time 1

Schedule:Day:Interval,
    Supply Air Temp - 55.0F Default 2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.7777777777778;        !- Value Until Time 1

Schedule:Day:Interval,
    Work Efficiency Schedule Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default,  !- Sunday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Monday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Friday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Sat Day,  !- Saturday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default,  !- Holiday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default,  !- Sunday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Monday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Friday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Sat Day,  !- Saturday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default,  !- Holiday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OfficeMedium MinOA_MotorizedDamper_Sched Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium MinOA_MotorizedDamper_Sched Default,  !- Sunday Schedule:Day Name
    OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    OfficeMedium MinOA_MotorizedDamper_Sched WntrDsn|Sat Day,  !- Saturday Schedule:Day Name
    OfficeMedium MinOA_MotorizedDamper_Sched Default,  !- Holiday Schedule:Day Name
    OfficeMedium MinOA_MotorizedDamper_Sched Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium MinOA_MotorizedDamper_Sched Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium MinOA_MotorizedDamper_Sched Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium MinOA_MotorizedDamper_Sched Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for heating setpoint of thermal zone ClassRoom_Bot ZN Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 75,         !- Sunday Schedule:Day Name
    ZoneClassRoom_Bot ZN Dual setpoints - heating,  !- Monday Schedule:Day Name
    ZoneClassRoom_Bot ZN Dual setpoints - heating,  !- Tuesday Schedule:Day Name
    ZoneClassRoom_Bot ZN Dual setpoints - heating,  !- Wednesday Schedule:Day Name
    ZoneClassRoom_Bot ZN Dual setpoints - heating,  !- Thursday Schedule:Day Name
    ZoneClassRoom_Bot ZN Dual setpoints - heating,  !- Friday Schedule:Day Name
    Schedule Day 75,         !- Saturday Schedule:Day Name
    Schedule Day 75,         !- Holiday Schedule:Day Name
    Heating conditioned zone summer design day schedule for thermal zone ClassRoom_Bot ZN 1,  !- SummerDesignDay Schedule:Day Name
    Heating conditioned zone winter design day schedule for thermal zone ClassRoom_Bot ZN 1,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 75,         !- CustomDay1 Schedule:Day Name
    Schedule Day 75;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for cooling setpoint of thermal zone ClassRoom_Bot ZN Week Rule - Jan1-Dec31,  !- Name
    Cooling conditioned zone default day schedule for thermal zone ClassRoom_Bot ZN,  !- Sunday Schedule:Day Name
    Zone ClassRoom_Bot ZN Dual setpoints - cooling,  !- Monday Schedule:Day Name
    Zone ClassRoom_Bot ZN Dual setpoints - cooling,  !- Tuesday Schedule:Day Name
    Zone ClassRoom_Bot ZN Dual setpoints - cooling,  !- Wednesday Schedule:Day Name
    Zone ClassRoom_Bot ZN Dual setpoints - cooling,  !- Thursday Schedule:Day Name
    Zone ClassRoom_Bot ZN Dual setpoints - cooling,  !- Friday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone ClassRoom_Bot ZN,  !- Saturday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone ClassRoom_Bot ZN,  !- Holiday Schedule:Day Name
    Cooling conditioned zone summer design day schedule for thermal zone ClassRoom_Bot ZN 1,  !- SummerDesignDay Schedule:Day Name
    Cooling conditioned zone winter design day schedule for thermal zone ClassRoom_Bot ZN 1,  !- WinterDesignDay Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone ClassRoom_Bot ZN,  !- CustomDay1 Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone ClassRoom_Bot ZN;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for heating setpoint of thermal zone ConfRoom_Bot_1 ZN Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 77,         !- Sunday Schedule:Day Name
    ZoneConfRoom_Bot_1 ZN Dual setpoints - heating,  !- Monday Schedule:Day Name
    ZoneConfRoom_Bot_1 ZN Dual setpoints - heating,  !- Tuesday Schedule:Day Name
    ZoneConfRoom_Bot_1 ZN Dual setpoints - heating,  !- Wednesday Schedule:Day Name
    ZoneConfRoom_Bot_1 ZN Dual setpoints - heating,  !- Thursday Schedule:Day Name
    ZoneConfRoom_Bot_1 ZN Dual setpoints - heating,  !- Friday Schedule:Day Name
    Schedule Day 77,         !- Saturday Schedule:Day Name
    Schedule Day 77,         !- Holiday Schedule:Day Name
    Heating conditioned zone summer design day schedule for thermal zone ConfRoom_Bot_1 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Heating conditioned zone winter design day schedule for thermal zone ConfRoom_Bot_1 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 77,         !- CustomDay1 Schedule:Day Name
    Schedule Day 77;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for cooling setpoint of thermal zone ConfRoom_Bot_1 ZN Week Rule - Jan1-Dec31,  !- Name
    Cooling conditioned zone default day schedule for thermal zone ConfRoom_Bot_1 ZN,  !- Sunday Schedule:Day Name
    Zone ConfRoom_Bot_1 ZN Dual setpoints - cooling,  !- Monday Schedule:Day Name
    Zone ConfRoom_Bot_1 ZN Dual setpoints - cooling,  !- Tuesday Schedule:Day Name
    Zone ConfRoom_Bot_1 ZN Dual setpoints - cooling,  !- Wednesday Schedule:Day Name
    Zone ConfRoom_Bot_1 ZN Dual setpoints - cooling,  !- Thursday Schedule:Day Name
    Zone ConfRoom_Bot_1 ZN Dual setpoints - cooling,  !- Friday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone ConfRoom_Bot_1 ZN,  !- Saturday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone ConfRoom_Bot_1 ZN,  !- Holiday Schedule:Day Name
    Cooling conditioned zone summer design day schedule for thermal zone ConfRoom_Bot_1 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Cooling conditioned zone winter design day schedule for thermal zone ConfRoom_Bot_1 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone ConfRoom_Bot_1 ZN,  !- CustomDay1 Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone ConfRoom_Bot_1 ZN;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for heating setpoint of thermal zone ConfRoom_Bot_2 ZN Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 79,         !- Sunday Schedule:Day Name
    ZoneConfRoom_Bot_2 ZN Dual setpoints - heating,  !- Monday Schedule:Day Name
    ZoneConfRoom_Bot_2 ZN Dual setpoints - heating,  !- Tuesday Schedule:Day Name
    ZoneConfRoom_Bot_2 ZN Dual setpoints - heating,  !- Wednesday Schedule:Day Name
    ZoneConfRoom_Bot_2 ZN Dual setpoints - heating,  !- Thursday Schedule:Day Name
    ZoneConfRoom_Bot_2 ZN Dual setpoints - heating,  !- Friday Schedule:Day Name
    Schedule Day 79,         !- Saturday Schedule:Day Name
    Schedule Day 79,         !- Holiday Schedule:Day Name
    Heating conditioned zone summer design day schedule for thermal zone ConfRoom_Bot_2 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Heating conditioned zone winter design day schedule for thermal zone ConfRoom_Bot_2 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 79,         !- CustomDay1 Schedule:Day Name
    Schedule Day 79;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for cooling setpoint of thermal zone ConfRoom_Bot_2 ZN Week Rule - Jan1-Dec31,  !- Name
    Cooling conditioned zone default day schedule for thermal zone ConfRoom_Bot_2 ZN,  !- Sunday Schedule:Day Name
    Zone ConfRoom_Bot_2 ZN Dual setpoints - cooling,  !- Monday Schedule:Day Name
    Zone ConfRoom_Bot_2 ZN Dual setpoints - cooling,  !- Tuesday Schedule:Day Name
    Zone ConfRoom_Bot_2 ZN Dual setpoints - cooling,  !- Wednesday Schedule:Day Name
    Zone ConfRoom_Bot_2 ZN Dual setpoints - cooling,  !- Thursday Schedule:Day Name
    Zone ConfRoom_Bot_2 ZN Dual setpoints - cooling,  !- Friday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone ConfRoom_Bot_2 ZN,  !- Saturday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone ConfRoom_Bot_2 ZN,  !- Holiday Schedule:Day Name
    Cooling conditioned zone summer design day schedule for thermal zone ConfRoom_Bot_2 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Cooling conditioned zone winter design day schedule for thermal zone ConfRoom_Bot_2 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone ConfRoom_Bot_2 ZN,  !- CustomDay1 Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone ConfRoom_Bot_2 ZN;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for heating setpoint of thermal zone ConfRoom_Mid_1 ZN Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 85,         !- Sunday Schedule:Day Name
    ZoneConfRoom_Mid_1 ZN Dual setpoints - heating,  !- Monday Schedule:Day Name
    ZoneConfRoom_Mid_1 ZN Dual setpoints - heating,  !- Tuesday Schedule:Day Name
    ZoneConfRoom_Mid_1 ZN Dual setpoints - heating,  !- Wednesday Schedule:Day Name
    ZoneConfRoom_Mid_1 ZN Dual setpoints - heating,  !- Thursday Schedule:Day Name
    ZoneConfRoom_Mid_1 ZN Dual setpoints - heating,  !- Friday Schedule:Day Name
    Schedule Day 85,         !- Saturday Schedule:Day Name
    Schedule Day 85,         !- Holiday Schedule:Day Name
    Heating conditioned zone summer design day schedule for thermal zone ConfRoom_Mid_1 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Heating conditioned zone winter design day schedule for thermal zone ConfRoom_Mid_1 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 85,         !- CustomDay1 Schedule:Day Name
    Schedule Day 85;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for cooling setpoint of thermal zone ConfRoom_Mid_1 ZN Week Rule - Jan1-Dec31,  !- Name
    Cooling conditioned zone default day schedule for thermal zone ConfRoom_Mid_1 ZN,  !- Sunday Schedule:Day Name
    Zone ConfRoom_Mid_1 ZN Dual setpoints - cooling,  !- Monday Schedule:Day Name
    Zone ConfRoom_Mid_1 ZN Dual setpoints - cooling,  !- Tuesday Schedule:Day Name
    Zone ConfRoom_Mid_1 ZN Dual setpoints - cooling,  !- Wednesday Schedule:Day Name
    Zone ConfRoom_Mid_1 ZN Dual setpoints - cooling,  !- Thursday Schedule:Day Name
    Zone ConfRoom_Mid_1 ZN Dual setpoints - cooling,  !- Friday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone ConfRoom_Mid_1 ZN,  !- Saturday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone ConfRoom_Mid_1 ZN,  !- Holiday Schedule:Day Name
    Cooling conditioned zone summer design day schedule for thermal zone ConfRoom_Mid_1 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Cooling conditioned zone winter design day schedule for thermal zone ConfRoom_Mid_1 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone ConfRoom_Mid_1 ZN,  !- CustomDay1 Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone ConfRoom_Mid_1 ZN;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for heating setpoint of thermal zone ConfRoom_Mid_2 ZN Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 83,         !- Sunday Schedule:Day Name
    ZoneConfRoom_Mid_2 ZN Dual setpoints - heating,  !- Monday Schedule:Day Name
    ZoneConfRoom_Mid_2 ZN Dual setpoints - heating,  !- Tuesday Schedule:Day Name
    ZoneConfRoom_Mid_2 ZN Dual setpoints - heating,  !- Wednesday Schedule:Day Name
    ZoneConfRoom_Mid_2 ZN Dual setpoints - heating,  !- Thursday Schedule:Day Name
    ZoneConfRoom_Mid_2 ZN Dual setpoints - heating,  !- Friday Schedule:Day Name
    Schedule Day 83,         !- Saturday Schedule:Day Name
    Schedule Day 83,         !- Holiday Schedule:Day Name
    Heating conditioned zone summer design day schedule for thermal zone ConfRoom_Mid_2 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Heating conditioned zone winter design day schedule for thermal zone ConfRoom_Mid_2 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 83,         !- CustomDay1 Schedule:Day Name
    Schedule Day 83;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for cooling setpoint of thermal zone ConfRoom_Mid_2 ZN Week Rule - Jan1-Dec31,  !- Name
    Cooling conditioned zone default day schedule for thermal zone ConfRoom_Mid_2 ZN,  !- Sunday Schedule:Day Name
    Zone ConfRoom_Mid_2 ZN Dual setpoints - cooling,  !- Monday Schedule:Day Name
    Zone ConfRoom_Mid_2 ZN Dual setpoints - cooling,  !- Tuesday Schedule:Day Name
    Zone ConfRoom_Mid_2 ZN Dual setpoints - cooling,  !- Wednesday Schedule:Day Name
    Zone ConfRoom_Mid_2 ZN Dual setpoints - cooling,  !- Thursday Schedule:Day Name
    Zone ConfRoom_Mid_2 ZN Dual setpoints - cooling,  !- Friday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone ConfRoom_Mid_2 ZN,  !- Saturday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone ConfRoom_Mid_2 ZN,  !- Holiday Schedule:Day Name
    Cooling conditioned zone summer design day schedule for thermal zone ConfRoom_Mid_2 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Cooling conditioned zone winter design day schedule for thermal zone ConfRoom_Mid_2 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone ConfRoom_Mid_2 ZN,  !- CustomDay1 Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone ConfRoom_Mid_2 ZN;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for heating setpoint of thermal zone ConfRoom_Top_1 ZN Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 87,         !- Sunday Schedule:Day Name
    ZoneConfRoom_Top_1 ZN Dual setpoints - heating,  !- Monday Schedule:Day Name
    ZoneConfRoom_Top_1 ZN Dual setpoints - heating,  !- Tuesday Schedule:Day Name
    ZoneConfRoom_Top_1 ZN Dual setpoints - heating,  !- Wednesday Schedule:Day Name
    ZoneConfRoom_Top_1 ZN Dual setpoints - heating,  !- Thursday Schedule:Day Name
    ZoneConfRoom_Top_1 ZN Dual setpoints - heating,  !- Friday Schedule:Day Name
    Schedule Day 87,         !- Saturday Schedule:Day Name
    Schedule Day 87,         !- Holiday Schedule:Day Name
    Heating conditioned zone summer design day schedule for thermal zone ConfRoom_Top_1 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Heating conditioned zone winter design day schedule for thermal zone ConfRoom_Top_1 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 87,         !- CustomDay1 Schedule:Day Name
    Schedule Day 87;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for cooling setpoint of thermal zone ConfRoom_Top_1 ZN Week Rule - Jan1-Dec31,  !- Name
    Cooling conditioned zone default day schedule for thermal zone ConfRoom_Top_1 ZN,  !- Sunday Schedule:Day Name
    Zone ConfRoom_Top_1 ZN Dual setpoints - cooling,  !- Monday Schedule:Day Name
    Zone ConfRoom_Top_1 ZN Dual setpoints - cooling,  !- Tuesday Schedule:Day Name
    Zone ConfRoom_Top_1 ZN Dual setpoints - cooling,  !- Wednesday Schedule:Day Name
    Zone ConfRoom_Top_1 ZN Dual setpoints - cooling,  !- Thursday Schedule:Day Name
    Zone ConfRoom_Top_1 ZN Dual setpoints - cooling,  !- Friday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone ConfRoom_Top_1 ZN,  !- Saturday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone ConfRoom_Top_1 ZN,  !- Holiday Schedule:Day Name
    Cooling conditioned zone summer design day schedule for thermal zone ConfRoom_Top_1 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Cooling conditioned zone winter design day schedule for thermal zone ConfRoom_Top_1 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone ConfRoom_Top_1 ZN,  !- CustomDay1 Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone ConfRoom_Top_1 ZN;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for heating setpoint of thermal zone ConfRoom_Top_2 ZN Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 81,         !- Sunday Schedule:Day Name
    ZoneConfRoom_Top_2 ZN Dual setpoints - heating,  !- Monday Schedule:Day Name
    ZoneConfRoom_Top_2 ZN Dual setpoints - heating,  !- Tuesday Schedule:Day Name
    ZoneConfRoom_Top_2 ZN Dual setpoints - heating,  !- Wednesday Schedule:Day Name
    ZoneConfRoom_Top_2 ZN Dual setpoints - heating,  !- Thursday Schedule:Day Name
    ZoneConfRoom_Top_2 ZN Dual setpoints - heating,  !- Friday Schedule:Day Name
    Schedule Day 81,         !- Saturday Schedule:Day Name
    Schedule Day 81,         !- Holiday Schedule:Day Name
    Heating conditioned zone summer design day schedule for thermal zone ConfRoom_Top_2 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Heating conditioned zone winter design day schedule for thermal zone ConfRoom_Top_2 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 81,         !- CustomDay1 Schedule:Day Name
    Schedule Day 81;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for cooling setpoint of thermal zone ConfRoom_Top_2 ZN Week Rule - Jan1-Dec31,  !- Name
    Cooling conditioned zone default day schedule for thermal zone ConfRoom_Top_2 ZN,  !- Sunday Schedule:Day Name
    Zone ConfRoom_Top_2 ZN Dual setpoints - cooling,  !- Monday Schedule:Day Name
    Zone ConfRoom_Top_2 ZN Dual setpoints - cooling,  !- Tuesday Schedule:Day Name
    Zone ConfRoom_Top_2 ZN Dual setpoints - cooling,  !- Wednesday Schedule:Day Name
    Zone ConfRoom_Top_2 ZN Dual setpoints - cooling,  !- Thursday Schedule:Day Name
    Zone ConfRoom_Top_2 ZN Dual setpoints - cooling,  !- Friday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone ConfRoom_Top_2 ZN,  !- Saturday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone ConfRoom_Top_2 ZN,  !- Holiday Schedule:Day Name
    Cooling conditioned zone summer design day schedule for thermal zone ConfRoom_Top_2 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Cooling conditioned zone winter design day schedule for thermal zone ConfRoom_Top_2 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone ConfRoom_Top_2 ZN,  !- CustomDay1 Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone ConfRoom_Top_2 ZN;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for heating setpoint of thermal zone EnclosedOffice_Bot_1 ZN Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 59,         !- Sunday Schedule:Day Name
    ZoneEnclosedOffice_Bot_1 ZN Dual setpoints - heating,  !- Monday Schedule:Day Name
    ZoneEnclosedOffice_Bot_1 ZN Dual setpoints - heating,  !- Tuesday Schedule:Day Name
    ZoneEnclosedOffice_Bot_1 ZN Dual setpoints - heating,  !- Wednesday Schedule:Day Name
    ZoneEnclosedOffice_Bot_1 ZN Dual setpoints - heating,  !- Thursday Schedule:Day Name
    ZoneEnclosedOffice_Bot_1 ZN Dual setpoints - heating,  !- Friday Schedule:Day Name
    Schedule Day 59,         !- Saturday Schedule:Day Name
    Schedule Day 59,         !- Holiday Schedule:Day Name
    Heating conditioned zone summer design day schedule for thermal zone EnclosedOffice_Bot_1 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Heating conditioned zone winter design day schedule for thermal zone EnclosedOffice_Bot_1 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 59,         !- CustomDay1 Schedule:Day Name
    Schedule Day 59;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for cooling setpoint of thermal zone EnclosedOffice_Bot_1 ZN Week Rule - Jan1-Dec31,  !- Name
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Bot_1 ZN,  !- Sunday Schedule:Day Name
    Zone EnclosedOffice_Bot_1 ZN Dual setpoints - cooling,  !- Monday Schedule:Day Name
    Zone EnclosedOffice_Bot_1 ZN Dual setpoints - cooling,  !- Tuesday Schedule:Day Name
    Zone EnclosedOffice_Bot_1 ZN Dual setpoints - cooling,  !- Wednesday Schedule:Day Name
    Zone EnclosedOffice_Bot_1 ZN Dual setpoints - cooling,  !- Thursday Schedule:Day Name
    Zone EnclosedOffice_Bot_1 ZN Dual setpoints - cooling,  !- Friday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Bot_1 ZN,  !- Saturday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Bot_1 ZN,  !- Holiday Schedule:Day Name
    Cooling conditioned zone summer design day schedule for thermal zone EnclosedOffice_Bot_1 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Cooling conditioned zone winter design day schedule for thermal zone EnclosedOffice_Bot_1 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Bot_1 ZN,  !- CustomDay1 Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Bot_1 ZN;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for heating setpoint of thermal zone EnclosedOffice_Bot_2 ZN Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 65,         !- Sunday Schedule:Day Name
    ZoneEnclosedOffice_Bot_2 ZN Dual setpoints - heating,  !- Monday Schedule:Day Name
    ZoneEnclosedOffice_Bot_2 ZN Dual setpoints - heating,  !- Tuesday Schedule:Day Name
    ZoneEnclosedOffice_Bot_2 ZN Dual setpoints - heating,  !- Wednesday Schedule:Day Name
    ZoneEnclosedOffice_Bot_2 ZN Dual setpoints - heating,  !- Thursday Schedule:Day Name
    ZoneEnclosedOffice_Bot_2 ZN Dual setpoints - heating,  !- Friday Schedule:Day Name
    Schedule Day 65,         !- Saturday Schedule:Day Name
    Schedule Day 65,         !- Holiday Schedule:Day Name
    Heating conditioned zone summer design day schedule for thermal zone EnclosedOffice_Bot_2 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Heating conditioned zone winter design day schedule for thermal zone EnclosedOffice_Bot_2 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 65,         !- CustomDay1 Schedule:Day Name
    Schedule Day 65;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for cooling setpoint of thermal zone EnclosedOffice_Bot_2 ZN Week Rule - Jan1-Dec31,  !- Name
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Bot_2 ZN,  !- Sunday Schedule:Day Name
    Zone EnclosedOffice_Bot_2 ZN Dual setpoints - cooling,  !- Monday Schedule:Day Name
    Zone EnclosedOffice_Bot_2 ZN Dual setpoints - cooling,  !- Tuesday Schedule:Day Name
    Zone EnclosedOffice_Bot_2 ZN Dual setpoints - cooling,  !- Wednesday Schedule:Day Name
    Zone EnclosedOffice_Bot_2 ZN Dual setpoints - cooling,  !- Thursday Schedule:Day Name
    Zone EnclosedOffice_Bot_2 ZN Dual setpoints - cooling,  !- Friday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Bot_2 ZN,  !- Saturday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Bot_2 ZN,  !- Holiday Schedule:Day Name
    Cooling conditioned zone summer design day schedule for thermal zone EnclosedOffice_Bot_2 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Cooling conditioned zone winter design day schedule for thermal zone EnclosedOffice_Bot_2 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Bot_2 ZN,  !- CustomDay1 Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Bot_2 ZN;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for heating setpoint of thermal zone EnclosedOffice_Bot_3 ZN Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 57,         !- Sunday Schedule:Day Name
    ZoneEnclosedOffice_Bot_3 ZN Dual setpoints - heating,  !- Monday Schedule:Day Name
    ZoneEnclosedOffice_Bot_3 ZN Dual setpoints - heating,  !- Tuesday Schedule:Day Name
    ZoneEnclosedOffice_Bot_3 ZN Dual setpoints - heating,  !- Wednesday Schedule:Day Name
    ZoneEnclosedOffice_Bot_3 ZN Dual setpoints - heating,  !- Thursday Schedule:Day Name
    ZoneEnclosedOffice_Bot_3 ZN Dual setpoints - heating,  !- Friday Schedule:Day Name
    Schedule Day 57,         !- Saturday Schedule:Day Name
    Schedule Day 57,         !- Holiday Schedule:Day Name
    Heating conditioned zone summer design day schedule for thermal zone EnclosedOffice_Bot_3 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Heating conditioned zone winter design day schedule for thermal zone EnclosedOffice_Bot_3 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 57,         !- CustomDay1 Schedule:Day Name
    Schedule Day 57;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for cooling setpoint of thermal zone EnclosedOffice_Bot_3 ZN Week Rule - Jan1-Dec31,  !- Name
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Bot_3 ZN,  !- Sunday Schedule:Day Name
    Zone EnclosedOffice_Bot_3 ZN Dual setpoints - cooling,  !- Monday Schedule:Day Name
    Zone EnclosedOffice_Bot_3 ZN Dual setpoints - cooling,  !- Tuesday Schedule:Day Name
    Zone EnclosedOffice_Bot_3 ZN Dual setpoints - cooling,  !- Wednesday Schedule:Day Name
    Zone EnclosedOffice_Bot_3 ZN Dual setpoints - cooling,  !- Thursday Schedule:Day Name
    Zone EnclosedOffice_Bot_3 ZN Dual setpoints - cooling,  !- Friday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Bot_3 ZN,  !- Saturday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Bot_3 ZN,  !- Holiday Schedule:Day Name
    Cooling conditioned zone summer design day schedule for thermal zone EnclosedOffice_Bot_3 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Cooling conditioned zone winter design day schedule for thermal zone EnclosedOffice_Bot_3 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Bot_3 ZN,  !- CustomDay1 Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Bot_3 ZN;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for heating setpoint of thermal zone EnclosedOffice_Bot_4 ZN Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 61,         !- Sunday Schedule:Day Name
    ZoneEnclosedOffice_Bot_4 ZN Dual setpoints - heating,  !- Monday Schedule:Day Name
    ZoneEnclosedOffice_Bot_4 ZN Dual setpoints - heating,  !- Tuesday Schedule:Day Name
    ZoneEnclosedOffice_Bot_4 ZN Dual setpoints - heating,  !- Wednesday Schedule:Day Name
    ZoneEnclosedOffice_Bot_4 ZN Dual setpoints - heating,  !- Thursday Schedule:Day Name
    ZoneEnclosedOffice_Bot_4 ZN Dual setpoints - heating,  !- Friday Schedule:Day Name
    Schedule Day 61,         !- Saturday Schedule:Day Name
    Schedule Day 61,         !- Holiday Schedule:Day Name
    Heating conditioned zone summer design day schedule for thermal zone EnclosedOffice_Bot_4 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Heating conditioned zone winter design day schedule for thermal zone EnclosedOffice_Bot_4 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 61,         !- CustomDay1 Schedule:Day Name
    Schedule Day 61;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for cooling setpoint of thermal zone EnclosedOffice_Bot_4 ZN Week Rule - Jan1-Dec31,  !- Name
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Bot_4 ZN,  !- Sunday Schedule:Day Name
    Zone EnclosedOffice_Bot_4 ZN Dual setpoints - cooling,  !- Monday Schedule:Day Name
    Zone EnclosedOffice_Bot_4 ZN Dual setpoints - cooling,  !- Tuesday Schedule:Day Name
    Zone EnclosedOffice_Bot_4 ZN Dual setpoints - cooling,  !- Wednesday Schedule:Day Name
    Zone EnclosedOffice_Bot_4 ZN Dual setpoints - cooling,  !- Thursday Schedule:Day Name
    Zone EnclosedOffice_Bot_4 ZN Dual setpoints - cooling,  !- Friday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Bot_4 ZN,  !- Saturday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Bot_4 ZN,  !- Holiday Schedule:Day Name
    Cooling conditioned zone summer design day schedule for thermal zone EnclosedOffice_Bot_4 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Cooling conditioned zone winter design day schedule for thermal zone EnclosedOffice_Bot_4 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Bot_4 ZN,  !- CustomDay1 Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Bot_4 ZN;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for heating setpoint of thermal zone EnclosedOffice_Mid_1 ZN Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 67,         !- Sunday Schedule:Day Name
    ZoneEnclosedOffice_Mid_1 ZN Dual setpoints - heating,  !- Monday Schedule:Day Name
    ZoneEnclosedOffice_Mid_1 ZN Dual setpoints - heating,  !- Tuesday Schedule:Day Name
    ZoneEnclosedOffice_Mid_1 ZN Dual setpoints - heating,  !- Wednesday Schedule:Day Name
    ZoneEnclosedOffice_Mid_1 ZN Dual setpoints - heating,  !- Thursday Schedule:Day Name
    ZoneEnclosedOffice_Mid_1 ZN Dual setpoints - heating,  !- Friday Schedule:Day Name
    Schedule Day 67,         !- Saturday Schedule:Day Name
    Schedule Day 67,         !- Holiday Schedule:Day Name
    Heating conditioned zone summer design day schedule for thermal zone EnclosedOffice_Mid_1 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Heating conditioned zone winter design day schedule for thermal zone EnclosedOffice_Mid_1 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 67,         !- CustomDay1 Schedule:Day Name
    Schedule Day 67;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for cooling setpoint of thermal zone EnclosedOffice_Mid_1 ZN Week Rule - Jan1-Dec31,  !- Name
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Mid_1 ZN,  !- Sunday Schedule:Day Name
    Zone EnclosedOffice_Mid_1 ZN Dual setpoints - cooling,  !- Monday Schedule:Day Name
    Zone EnclosedOffice_Mid_1 ZN Dual setpoints - cooling,  !- Tuesday Schedule:Day Name
    Zone EnclosedOffice_Mid_1 ZN Dual setpoints - cooling,  !- Wednesday Schedule:Day Name
    Zone EnclosedOffice_Mid_1 ZN Dual setpoints - cooling,  !- Thursday Schedule:Day Name
    Zone EnclosedOffice_Mid_1 ZN Dual setpoints - cooling,  !- Friday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Mid_1 ZN,  !- Saturday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Mid_1 ZN,  !- Holiday Schedule:Day Name
    Cooling conditioned zone summer design day schedule for thermal zone EnclosedOffice_Mid_1 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Cooling conditioned zone winter design day schedule for thermal zone EnclosedOffice_Mid_1 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Mid_1 ZN,  !- CustomDay1 Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Mid_1 ZN;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for heating setpoint of thermal zone EnclosedOffice_Mid_2 ZN Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 63,         !- Sunday Schedule:Day Name
    ZoneEnclosedOffice_Mid_2 ZN Dual setpoints - heating,  !- Monday Schedule:Day Name
    ZoneEnclosedOffice_Mid_2 ZN Dual setpoints - heating,  !- Tuesday Schedule:Day Name
    ZoneEnclosedOffice_Mid_2 ZN Dual setpoints - heating,  !- Wednesday Schedule:Day Name
    ZoneEnclosedOffice_Mid_2 ZN Dual setpoints - heating,  !- Thursday Schedule:Day Name
    ZoneEnclosedOffice_Mid_2 ZN Dual setpoints - heating,  !- Friday Schedule:Day Name
    Schedule Day 63,         !- Saturday Schedule:Day Name
    Schedule Day 63,         !- Holiday Schedule:Day Name
    Heating conditioned zone summer design day schedule for thermal zone EnclosedOffice_Mid_2 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Heating conditioned zone winter design day schedule for thermal zone EnclosedOffice_Mid_2 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 63,         !- CustomDay1 Schedule:Day Name
    Schedule Day 63;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for cooling setpoint of thermal zone EnclosedOffice_Mid_2 ZN Week Rule - Jan1-Dec31,  !- Name
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Mid_2 ZN,  !- Sunday Schedule:Day Name
    Zone EnclosedOffice_Mid_2 ZN Dual setpoints - cooling,  !- Monday Schedule:Day Name
    Zone EnclosedOffice_Mid_2 ZN Dual setpoints - cooling,  !- Tuesday Schedule:Day Name
    Zone EnclosedOffice_Mid_2 ZN Dual setpoints - cooling,  !- Wednesday Schedule:Day Name
    Zone EnclosedOffice_Mid_2 ZN Dual setpoints - cooling,  !- Thursday Schedule:Day Name
    Zone EnclosedOffice_Mid_2 ZN Dual setpoints - cooling,  !- Friday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Mid_2 ZN,  !- Saturday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Mid_2 ZN,  !- Holiday Schedule:Day Name
    Cooling conditioned zone summer design day schedule for thermal zone EnclosedOffice_Mid_2 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Cooling conditioned zone winter design day schedule for thermal zone EnclosedOffice_Mid_2 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Mid_2 ZN,  !- CustomDay1 Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Mid_2 ZN;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for heating setpoint of thermal zone EnclosedOffice_Mid_3 ZN Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 69,         !- Sunday Schedule:Day Name
    ZoneEnclosedOffice_Mid_3 ZN Dual setpoints - heating,  !- Monday Schedule:Day Name
    ZoneEnclosedOffice_Mid_3 ZN Dual setpoints - heating,  !- Tuesday Schedule:Day Name
    ZoneEnclosedOffice_Mid_3 ZN Dual setpoints - heating,  !- Wednesday Schedule:Day Name
    ZoneEnclosedOffice_Mid_3 ZN Dual setpoints - heating,  !- Thursday Schedule:Day Name
    ZoneEnclosedOffice_Mid_3 ZN Dual setpoints - heating,  !- Friday Schedule:Day Name
    Schedule Day 69,         !- Saturday Schedule:Day Name
    Schedule Day 69,         !- Holiday Schedule:Day Name
    Heating conditioned zone summer design day schedule for thermal zone EnclosedOffice_Mid_3 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Heating conditioned zone winter design day schedule for thermal zone EnclosedOffice_Mid_3 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 69,         !- CustomDay1 Schedule:Day Name
    Schedule Day 69;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for cooling setpoint of thermal zone EnclosedOffice_Mid_3 ZN Week Rule - Jan1-Dec31,  !- Name
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Mid_3 ZN,  !- Sunday Schedule:Day Name
    Zone EnclosedOffice_Mid_3 ZN Dual setpoints - cooling,  !- Monday Schedule:Day Name
    Zone EnclosedOffice_Mid_3 ZN Dual setpoints - cooling,  !- Tuesday Schedule:Day Name
    Zone EnclosedOffice_Mid_3 ZN Dual setpoints - cooling,  !- Wednesday Schedule:Day Name
    Zone EnclosedOffice_Mid_3 ZN Dual setpoints - cooling,  !- Thursday Schedule:Day Name
    Zone EnclosedOffice_Mid_3 ZN Dual setpoints - cooling,  !- Friday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Mid_3 ZN,  !- Saturday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Mid_3 ZN,  !- Holiday Schedule:Day Name
    Cooling conditioned zone summer design day schedule for thermal zone EnclosedOffice_Mid_3 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Cooling conditioned zone winter design day schedule for thermal zone EnclosedOffice_Mid_3 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Mid_3 ZN,  !- CustomDay1 Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Mid_3 ZN;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for heating setpoint of thermal zone EnclosedOffice_Top_1 ZN Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 73,         !- Sunday Schedule:Day Name
    ZoneEnclosedOffice_Top_1 ZN Dual setpoints - heating,  !- Monday Schedule:Day Name
    ZoneEnclosedOffice_Top_1 ZN Dual setpoints - heating,  !- Tuesday Schedule:Day Name
    ZoneEnclosedOffice_Top_1 ZN Dual setpoints - heating,  !- Wednesday Schedule:Day Name
    ZoneEnclosedOffice_Top_1 ZN Dual setpoints - heating,  !- Thursday Schedule:Day Name
    ZoneEnclosedOffice_Top_1 ZN Dual setpoints - heating,  !- Friday Schedule:Day Name
    Schedule Day 73,         !- Saturday Schedule:Day Name
    Schedule Day 73,         !- Holiday Schedule:Day Name
    Heating conditioned zone summer design day schedule for thermal zone EnclosedOffice_Top_1 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Heating conditioned zone winter design day schedule for thermal zone EnclosedOffice_Top_1 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 73,         !- CustomDay1 Schedule:Day Name
    Schedule Day 73;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for cooling setpoint of thermal zone EnclosedOffice_Top_1 ZN Week Rule - Jan1-Dec31,  !- Name
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Top_1 ZN,  !- Sunday Schedule:Day Name
    Zone EnclosedOffice_Top_1 ZN Dual setpoints - cooling,  !- Monday Schedule:Day Name
    Zone EnclosedOffice_Top_1 ZN Dual setpoints - cooling,  !- Tuesday Schedule:Day Name
    Zone EnclosedOffice_Top_1 ZN Dual setpoints - cooling,  !- Wednesday Schedule:Day Name
    Zone EnclosedOffice_Top_1 ZN Dual setpoints - cooling,  !- Thursday Schedule:Day Name
    Zone EnclosedOffice_Top_1 ZN Dual setpoints - cooling,  !- Friday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Top_1 ZN,  !- Saturday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Top_1 ZN,  !- Holiday Schedule:Day Name
    Cooling conditioned zone summer design day schedule for thermal zone EnclosedOffice_Top_1 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Cooling conditioned zone winter design day schedule for thermal zone EnclosedOffice_Top_1 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Top_1 ZN,  !- CustomDay1 Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Top_1 ZN;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for heating setpoint of thermal zone EnclosedOffice_Top_2 ZN Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 71,         !- Sunday Schedule:Day Name
    ZoneEnclosedOffice_Top_2 ZN Dual setpoints - heating,  !- Monday Schedule:Day Name
    ZoneEnclosedOffice_Top_2 ZN Dual setpoints - heating,  !- Tuesday Schedule:Day Name
    ZoneEnclosedOffice_Top_2 ZN Dual setpoints - heating,  !- Wednesday Schedule:Day Name
    ZoneEnclosedOffice_Top_2 ZN Dual setpoints - heating,  !- Thursday Schedule:Day Name
    ZoneEnclosedOffice_Top_2 ZN Dual setpoints - heating,  !- Friday Schedule:Day Name
    Schedule Day 71,         !- Saturday Schedule:Day Name
    Schedule Day 71,         !- Holiday Schedule:Day Name
    Heating conditioned zone summer design day schedule for thermal zone EnclosedOffice_Top_2 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Heating conditioned zone winter design day schedule for thermal zone EnclosedOffice_Top_2 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 71,         !- CustomDay1 Schedule:Day Name
    Schedule Day 71;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for cooling setpoint of thermal zone EnclosedOffice_Top_2 ZN Week Rule - Jan1-Dec31,  !- Name
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Top_2 ZN,  !- Sunday Schedule:Day Name
    Zone EnclosedOffice_Top_2 ZN Dual setpoints - cooling,  !- Monday Schedule:Day Name
    Zone EnclosedOffice_Top_2 ZN Dual setpoints - cooling,  !- Tuesday Schedule:Day Name
    Zone EnclosedOffice_Top_2 ZN Dual setpoints - cooling,  !- Wednesday Schedule:Day Name
    Zone EnclosedOffice_Top_2 ZN Dual setpoints - cooling,  !- Thursday Schedule:Day Name
    Zone EnclosedOffice_Top_2 ZN Dual setpoints - cooling,  !- Friday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Top_2 ZN,  !- Saturday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Top_2 ZN,  !- Holiday Schedule:Day Name
    Cooling conditioned zone summer design day schedule for thermal zone EnclosedOffice_Top_2 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Cooling conditioned zone winter design day schedule for thermal zone EnclosedOffice_Top_2 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Top_2 ZN,  !- CustomDay1 Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Top_2 ZN;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for heating setpoint of thermal zone EnclosedOffice_Top_3 ZN Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 55,         !- Sunday Schedule:Day Name
    ZoneEnclosedOffice_Top_3 ZN Dual setpoints - heating,  !- Monday Schedule:Day Name
    ZoneEnclosedOffice_Top_3 ZN Dual setpoints - heating,  !- Tuesday Schedule:Day Name
    ZoneEnclosedOffice_Top_3 ZN Dual setpoints - heating,  !- Wednesday Schedule:Day Name
    ZoneEnclosedOffice_Top_3 ZN Dual setpoints - heating,  !- Thursday Schedule:Day Name
    ZoneEnclosedOffice_Top_3 ZN Dual setpoints - heating,  !- Friday Schedule:Day Name
    Schedule Day 55,         !- Saturday Schedule:Day Name
    Schedule Day 55,         !- Holiday Schedule:Day Name
    Heating conditioned zone summer design day schedule for thermal zone EnclosedOffice_Top_3 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Heating conditioned zone winter design day schedule for thermal zone EnclosedOffice_Top_3 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 55,         !- CustomDay1 Schedule:Day Name
    Schedule Day 55;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for cooling setpoint of thermal zone EnclosedOffice_Top_3 ZN Week Rule - Jan1-Dec31,  !- Name
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Top_3 ZN,  !- Sunday Schedule:Day Name
    Zone EnclosedOffice_Top_3 ZN Dual setpoints - cooling,  !- Monday Schedule:Day Name
    Zone EnclosedOffice_Top_3 ZN Dual setpoints - cooling,  !- Tuesday Schedule:Day Name
    Zone EnclosedOffice_Top_3 ZN Dual setpoints - cooling,  !- Wednesday Schedule:Day Name
    Zone EnclosedOffice_Top_3 ZN Dual setpoints - cooling,  !- Thursday Schedule:Day Name
    Zone EnclosedOffice_Top_3 ZN Dual setpoints - cooling,  !- Friday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Top_3 ZN,  !- Saturday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Top_3 ZN,  !- Holiday Schedule:Day Name
    Cooling conditioned zone summer design day schedule for thermal zone EnclosedOffice_Top_3 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Cooling conditioned zone winter design day schedule for thermal zone EnclosedOffice_Top_3 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Top_3 ZN,  !- CustomDay1 Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone EnclosedOffice_Top_3 ZN;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for heating setpoint of thermal zone Mechanical_Bot ZN Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 89,         !- Sunday Schedule:Day Name
    ZoneMechanical_Bot ZN Dual setpoints - heating,  !- Monday Schedule:Day Name
    ZoneMechanical_Bot ZN Dual setpoints - heating,  !- Tuesday Schedule:Day Name
    ZoneMechanical_Bot ZN Dual setpoints - heating,  !- Wednesday Schedule:Day Name
    ZoneMechanical_Bot ZN Dual setpoints - heating,  !- Thursday Schedule:Day Name
    ZoneMechanical_Bot ZN Dual setpoints - heating,  !- Friday Schedule:Day Name
    Schedule Day 89,         !- Saturday Schedule:Day Name
    Schedule Day 89,         !- Holiday Schedule:Day Name
    Heating conditioned zone summer design day schedule for thermal zone Mechanical_Bot ZN 1,  !- SummerDesignDay Schedule:Day Name
    Heating conditioned zone winter design day schedule for thermal zone Mechanical_Bot ZN 1,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 89,         !- CustomDay1 Schedule:Day Name
    Schedule Day 89;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for cooling setpoint of thermal zone Mechanical_Bot ZN Week Rule - Jan1-Dec31,  !- Name
    Cooling conditioned zone default day schedule for thermal zone Mechanical_Bot ZN,  !- Sunday Schedule:Day Name
    Zone Mechanical_Bot ZN Dual setpoints - cooling,  !- Monday Schedule:Day Name
    Zone Mechanical_Bot ZN Dual setpoints - cooling,  !- Tuesday Schedule:Day Name
    Zone Mechanical_Bot ZN Dual setpoints - cooling,  !- Wednesday Schedule:Day Name
    Zone Mechanical_Bot ZN Dual setpoints - cooling,  !- Thursday Schedule:Day Name
    Zone Mechanical_Bot ZN Dual setpoints - cooling,  !- Friday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone Mechanical_Bot ZN,  !- Saturday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone Mechanical_Bot ZN,  !- Holiday Schedule:Day Name
    Cooling conditioned zone summer design day schedule for thermal zone Mechanical_Bot ZN 1,  !- SummerDesignDay Schedule:Day Name
    Cooling conditioned zone winter design day schedule for thermal zone Mechanical_Bot ZN 1,  !- WinterDesignDay Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone Mechanical_Bot ZN,  !- CustomDay1 Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone Mechanical_Bot ZN;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for heating setpoint of thermal zone Mechanical_Mid ZN Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 91,         !- Sunday Schedule:Day Name
    ZoneMechanical_Mid ZN Dual setpoints - heating,  !- Monday Schedule:Day Name
    ZoneMechanical_Mid ZN Dual setpoints - heating,  !- Tuesday Schedule:Day Name
    ZoneMechanical_Mid ZN Dual setpoints - heating,  !- Wednesday Schedule:Day Name
    ZoneMechanical_Mid ZN Dual setpoints - heating,  !- Thursday Schedule:Day Name
    ZoneMechanical_Mid ZN Dual setpoints - heating,  !- Friday Schedule:Day Name
    Schedule Day 91,         !- Saturday Schedule:Day Name
    Schedule Day 91,         !- Holiday Schedule:Day Name
    Heating conditioned zone summer design day schedule for thermal zone Mechanical_Mid ZN 1,  !- SummerDesignDay Schedule:Day Name
    Heating conditioned zone winter design day schedule for thermal zone Mechanical_Mid ZN 1,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 91,         !- CustomDay1 Schedule:Day Name
    Schedule Day 91;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for cooling setpoint of thermal zone Mechanical_Mid ZN Week Rule - Jan1-Dec31,  !- Name
    Cooling conditioned zone default day schedule for thermal zone Mechanical_Mid ZN,  !- Sunday Schedule:Day Name
    Zone Mechanical_Mid ZN Dual setpoints - cooling,  !- Monday Schedule:Day Name
    Zone Mechanical_Mid ZN Dual setpoints - cooling,  !- Tuesday Schedule:Day Name
    Zone Mechanical_Mid ZN Dual setpoints - cooling,  !- Wednesday Schedule:Day Name
    Zone Mechanical_Mid ZN Dual setpoints - cooling,  !- Thursday Schedule:Day Name
    Zone Mechanical_Mid ZN Dual setpoints - cooling,  !- Friday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone Mechanical_Mid ZN,  !- Saturday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone Mechanical_Mid ZN,  !- Holiday Schedule:Day Name
    Cooling conditioned zone summer design day schedule for thermal zone Mechanical_Mid ZN 1,  !- SummerDesignDay Schedule:Day Name
    Cooling conditioned zone winter design day schedule for thermal zone Mechanical_Mid ZN 1,  !- WinterDesignDay Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone Mechanical_Mid ZN,  !- CustomDay1 Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone Mechanical_Mid ZN;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for heating setpoint of thermal zone Mechanical_Top ZN Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 93,         !- Sunday Schedule:Day Name
    ZoneMechanical_Top ZN Dual setpoints - heating,  !- Monday Schedule:Day Name
    ZoneMechanical_Top ZN Dual setpoints - heating,  !- Tuesday Schedule:Day Name
    ZoneMechanical_Top ZN Dual setpoints - heating,  !- Wednesday Schedule:Day Name
    ZoneMechanical_Top ZN Dual setpoints - heating,  !- Thursday Schedule:Day Name
    ZoneMechanical_Top ZN Dual setpoints - heating,  !- Friday Schedule:Day Name
    Schedule Day 93,         !- Saturday Schedule:Day Name
    Schedule Day 93,         !- Holiday Schedule:Day Name
    Heating conditioned zone summer design day schedule for thermal zone Mechanical_Top ZN 1,  !- SummerDesignDay Schedule:Day Name
    Heating conditioned zone winter design day schedule for thermal zone Mechanical_Top ZN 1,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 93,         !- CustomDay1 Schedule:Day Name
    Schedule Day 93;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for cooling setpoint of thermal zone Mechanical_Top ZN Week Rule - Jan1-Dec31,  !- Name
    Cooling conditioned zone default day schedule for thermal zone Mechanical_Top ZN,  !- Sunday Schedule:Day Name
    Zone Mechanical_Top ZN Dual setpoints - cooling,  !- Monday Schedule:Day Name
    Zone Mechanical_Top ZN Dual setpoints - cooling,  !- Tuesday Schedule:Day Name
    Zone Mechanical_Top ZN Dual setpoints - cooling,  !- Wednesday Schedule:Day Name
    Zone Mechanical_Top ZN Dual setpoints - cooling,  !- Thursday Schedule:Day Name
    Zone Mechanical_Top ZN Dual setpoints - cooling,  !- Friday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone Mechanical_Top ZN,  !- Saturday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone Mechanical_Top ZN,  !- Holiday Schedule:Day Name
    Cooling conditioned zone summer design day schedule for thermal zone Mechanical_Top ZN 1,  !- SummerDesignDay Schedule:Day Name
    Cooling conditioned zone winter design day schedule for thermal zone Mechanical_Top ZN 1,  !- WinterDesignDay Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone Mechanical_Top ZN,  !- CustomDay1 Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone Mechanical_Top ZN;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for heating setpoint of thermal zone OpenOffice_Bot_1 ZN Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 43,         !- Sunday Schedule:Day Name
    ZoneOpenOffice_Bot_1 ZN Dual setpoints - heating,  !- Monday Schedule:Day Name
    ZoneOpenOffice_Bot_1 ZN Dual setpoints - heating,  !- Tuesday Schedule:Day Name
    ZoneOpenOffice_Bot_1 ZN Dual setpoints - heating,  !- Wednesday Schedule:Day Name
    ZoneOpenOffice_Bot_1 ZN Dual setpoints - heating,  !- Thursday Schedule:Day Name
    ZoneOpenOffice_Bot_1 ZN Dual setpoints - heating,  !- Friday Schedule:Day Name
    Schedule Day 43,         !- Saturday Schedule:Day Name
    Schedule Day 43,         !- Holiday Schedule:Day Name
    Heating conditioned zone summer design day schedule for thermal zone OpenOffice_Bot_1 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Heating conditioned zone winter design day schedule for thermal zone OpenOffice_Bot_1 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 43,         !- CustomDay1 Schedule:Day Name
    Schedule Day 43;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for cooling setpoint of thermal zone OpenOffice_Bot_1 ZN Week Rule - Jan1-Dec31,  !- Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Bot_1 ZN,  !- Sunday Schedule:Day Name
    Zone OpenOffice_Bot_1 ZN Dual setpoints - cooling,  !- Monday Schedule:Day Name
    Zone OpenOffice_Bot_1 ZN Dual setpoints - cooling,  !- Tuesday Schedule:Day Name
    Zone OpenOffice_Bot_1 ZN Dual setpoints - cooling,  !- Wednesday Schedule:Day Name
    Zone OpenOffice_Bot_1 ZN Dual setpoints - cooling,  !- Thursday Schedule:Day Name
    Zone OpenOffice_Bot_1 ZN Dual setpoints - cooling,  !- Friday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Bot_1 ZN,  !- Saturday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Bot_1 ZN,  !- Holiday Schedule:Day Name
    Cooling conditioned zone summer design day schedule for thermal zone OpenOffice_Bot_1 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Cooling conditioned zone winter design day schedule for thermal zone OpenOffice_Bot_1 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Bot_1 ZN,  !- CustomDay1 Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Bot_1 ZN;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for heating setpoint of thermal zone OpenOffice_Bot_2 ZN Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 39,         !- Sunday Schedule:Day Name
    ZoneOpenOffice_Bot_2 ZN Dual setpoints - heating,  !- Monday Schedule:Day Name
    ZoneOpenOffice_Bot_2 ZN Dual setpoints - heating,  !- Tuesday Schedule:Day Name
    ZoneOpenOffice_Bot_2 ZN Dual setpoints - heating,  !- Wednesday Schedule:Day Name
    ZoneOpenOffice_Bot_2 ZN Dual setpoints - heating,  !- Thursday Schedule:Day Name
    ZoneOpenOffice_Bot_2 ZN Dual setpoints - heating,  !- Friday Schedule:Day Name
    Schedule Day 39,         !- Saturday Schedule:Day Name
    Schedule Day 39,         !- Holiday Schedule:Day Name
    Heating conditioned zone summer design day schedule for thermal zone OpenOffice_Bot_2 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Heating conditioned zone winter design day schedule for thermal zone OpenOffice_Bot_2 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 39,         !- CustomDay1 Schedule:Day Name
    Schedule Day 39;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for cooling setpoint of thermal zone OpenOffice_Bot_2 ZN Week Rule - Jan1-Dec31,  !- Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Bot_2 ZN,  !- Sunday Schedule:Day Name
    Zone OpenOffice_Bot_2 ZN Dual setpoints - cooling,  !- Monday Schedule:Day Name
    Zone OpenOffice_Bot_2 ZN Dual setpoints - cooling,  !- Tuesday Schedule:Day Name
    Zone OpenOffice_Bot_2 ZN Dual setpoints - cooling,  !- Wednesday Schedule:Day Name
    Zone OpenOffice_Bot_2 ZN Dual setpoints - cooling,  !- Thursday Schedule:Day Name
    Zone OpenOffice_Bot_2 ZN Dual setpoints - cooling,  !- Friday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Bot_2 ZN,  !- Saturday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Bot_2 ZN,  !- Holiday Schedule:Day Name
    Cooling conditioned zone summer design day schedule for thermal zone OpenOffice_Bot_2 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Cooling conditioned zone winter design day schedule for thermal zone OpenOffice_Bot_2 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Bot_2 ZN,  !- CustomDay1 Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Bot_2 ZN;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for heating setpoint of thermal zone OpenOffice_Bot_3 ZN Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 41,         !- Sunday Schedule:Day Name
    ZoneOpenOffice_Bot_3 ZN Dual setpoints - heating,  !- Monday Schedule:Day Name
    ZoneOpenOffice_Bot_3 ZN Dual setpoints - heating,  !- Tuesday Schedule:Day Name
    ZoneOpenOffice_Bot_3 ZN Dual setpoints - heating,  !- Wednesday Schedule:Day Name
    ZoneOpenOffice_Bot_3 ZN Dual setpoints - heating,  !- Thursday Schedule:Day Name
    ZoneOpenOffice_Bot_3 ZN Dual setpoints - heating,  !- Friday Schedule:Day Name
    Schedule Day 41,         !- Saturday Schedule:Day Name
    Schedule Day 41,         !- Holiday Schedule:Day Name
    Heating conditioned zone summer design day schedule for thermal zone OpenOffice_Bot_3 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Heating conditioned zone winter design day schedule for thermal zone OpenOffice_Bot_3 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 41,         !- CustomDay1 Schedule:Day Name
    Schedule Day 41;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for cooling setpoint of thermal zone OpenOffice_Bot_3 ZN Week Rule - Jan1-Dec31,  !- Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Bot_3 ZN,  !- Sunday Schedule:Day Name
    Zone OpenOffice_Bot_3 ZN Dual setpoints - cooling,  !- Monday Schedule:Day Name
    Zone OpenOffice_Bot_3 ZN Dual setpoints - cooling,  !- Tuesday Schedule:Day Name
    Zone OpenOffice_Bot_3 ZN Dual setpoints - cooling,  !- Wednesday Schedule:Day Name
    Zone OpenOffice_Bot_3 ZN Dual setpoints - cooling,  !- Thursday Schedule:Day Name
    Zone OpenOffice_Bot_3 ZN Dual setpoints - cooling,  !- Friday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Bot_3 ZN,  !- Saturday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Bot_3 ZN,  !- Holiday Schedule:Day Name
    Cooling conditioned zone summer design day schedule for thermal zone OpenOffice_Bot_3 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Cooling conditioned zone winter design day schedule for thermal zone OpenOffice_Bot_3 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Bot_3 ZN,  !- CustomDay1 Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Bot_3 ZN;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for heating setpoint of thermal zone OpenOffice_Mid_1 ZN Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 37,         !- Sunday Schedule:Day Name
    ZoneOpenOffice_Mid_1 ZN Dual setpoints - heating,  !- Monday Schedule:Day Name
    ZoneOpenOffice_Mid_1 ZN Dual setpoints - heating,  !- Tuesday Schedule:Day Name
    ZoneOpenOffice_Mid_1 ZN Dual setpoints - heating,  !- Wednesday Schedule:Day Name
    ZoneOpenOffice_Mid_1 ZN Dual setpoints - heating,  !- Thursday Schedule:Day Name
    ZoneOpenOffice_Mid_1 ZN Dual setpoints - heating,  !- Friday Schedule:Day Name
    Schedule Day 37,         !- Saturday Schedule:Day Name
    Schedule Day 37,         !- Holiday Schedule:Day Name
    Heating conditioned zone summer design day schedule for thermal zone OpenOffice_Mid_1 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Heating conditioned zone winter design day schedule for thermal zone OpenOffice_Mid_1 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 37,         !- CustomDay1 Schedule:Day Name
    Schedule Day 37;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for cooling setpoint of thermal zone OpenOffice_Mid_1 ZN Week Rule - Jan1-Dec31,  !- Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Mid_1 ZN,  !- Sunday Schedule:Day Name
    Zone OpenOffice_Mid_1 ZN Dual setpoints - cooling,  !- Monday Schedule:Day Name
    Zone OpenOffice_Mid_1 ZN Dual setpoints - cooling,  !- Tuesday Schedule:Day Name
    Zone OpenOffice_Mid_1 ZN Dual setpoints - cooling,  !- Wednesday Schedule:Day Name
    Zone OpenOffice_Mid_1 ZN Dual setpoints - cooling,  !- Thursday Schedule:Day Name
    Zone OpenOffice_Mid_1 ZN Dual setpoints - cooling,  !- Friday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Mid_1 ZN,  !- Saturday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Mid_1 ZN,  !- Holiday Schedule:Day Name
    Cooling conditioned zone summer design day schedule for thermal zone OpenOffice_Mid_1 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Cooling conditioned zone winter design day schedule for thermal zone OpenOffice_Mid_1 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Mid_1 ZN,  !- CustomDay1 Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Mid_1 ZN;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for heating setpoint of thermal zone OpenOffice_Mid_2 ZN Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 49,         !- Sunday Schedule:Day Name
    ZoneOpenOffice_Mid_2 ZN Dual setpoints - heating,  !- Monday Schedule:Day Name
    ZoneOpenOffice_Mid_2 ZN Dual setpoints - heating,  !- Tuesday Schedule:Day Name
    ZoneOpenOffice_Mid_2 ZN Dual setpoints - heating,  !- Wednesday Schedule:Day Name
    ZoneOpenOffice_Mid_2 ZN Dual setpoints - heating,  !- Thursday Schedule:Day Name
    ZoneOpenOffice_Mid_2 ZN Dual setpoints - heating,  !- Friday Schedule:Day Name
    Schedule Day 49,         !- Saturday Schedule:Day Name
    Schedule Day 49,         !- Holiday Schedule:Day Name
    Heating conditioned zone summer design day schedule for thermal zone OpenOffice_Mid_2 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Heating conditioned zone winter design day schedule for thermal zone OpenOffice_Mid_2 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 49,         !- CustomDay1 Schedule:Day Name
    Schedule Day 49;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for cooling setpoint of thermal zone OpenOffice_Mid_2 ZN Week Rule - Jan1-Dec31,  !- Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Mid_2 ZN,  !- Sunday Schedule:Day Name
    Zone OpenOffice_Mid_2 ZN Dual setpoints - cooling,  !- Monday Schedule:Day Name
    Zone OpenOffice_Mid_2 ZN Dual setpoints - cooling,  !- Tuesday Schedule:Day Name
    Zone OpenOffice_Mid_2 ZN Dual setpoints - cooling,  !- Wednesday Schedule:Day Name
    Zone OpenOffice_Mid_2 ZN Dual setpoints - cooling,  !- Thursday Schedule:Day Name
    Zone OpenOffice_Mid_2 ZN Dual setpoints - cooling,  !- Friday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Mid_2 ZN,  !- Saturday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Mid_2 ZN,  !- Holiday Schedule:Day Name
    Cooling conditioned zone summer design day schedule for thermal zone OpenOffice_Mid_2 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Cooling conditioned zone winter design day schedule for thermal zone OpenOffice_Mid_2 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Mid_2 ZN,  !- CustomDay1 Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Mid_2 ZN;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for heating setpoint of thermal zone OpenOffice_Mid_3 ZN Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 51,         !- Sunday Schedule:Day Name
    ZoneOpenOffice_Mid_3 ZN Dual setpoints - heating,  !- Monday Schedule:Day Name
    ZoneOpenOffice_Mid_3 ZN Dual setpoints - heating,  !- Tuesday Schedule:Day Name
    ZoneOpenOffice_Mid_3 ZN Dual setpoints - heating,  !- Wednesday Schedule:Day Name
    ZoneOpenOffice_Mid_3 ZN Dual setpoints - heating,  !- Thursday Schedule:Day Name
    ZoneOpenOffice_Mid_3 ZN Dual setpoints - heating,  !- Friday Schedule:Day Name
    Schedule Day 51,         !- Saturday Schedule:Day Name
    Schedule Day 51,         !- Holiday Schedule:Day Name
    Heating conditioned zone summer design day schedule for thermal zone OpenOffice_Mid_3 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Heating conditioned zone winter design day schedule for thermal zone OpenOffice_Mid_3 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 51,         !- CustomDay1 Schedule:Day Name
    Schedule Day 51;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for cooling setpoint of thermal zone OpenOffice_Mid_3 ZN Week Rule - Jan1-Dec31,  !- Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Mid_3 ZN,  !- Sunday Schedule:Day Name
    Zone OpenOffice_Mid_3 ZN Dual setpoints - cooling,  !- Monday Schedule:Day Name
    Zone OpenOffice_Mid_3 ZN Dual setpoints - cooling,  !- Tuesday Schedule:Day Name
    Zone OpenOffice_Mid_3 ZN Dual setpoints - cooling,  !- Wednesday Schedule:Day Name
    Zone OpenOffice_Mid_3 ZN Dual setpoints - cooling,  !- Thursday Schedule:Day Name
    Zone OpenOffice_Mid_3 ZN Dual setpoints - cooling,  !- Friday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Mid_3 ZN,  !- Saturday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Mid_3 ZN,  !- Holiday Schedule:Day Name
    Cooling conditioned zone summer design day schedule for thermal zone OpenOffice_Mid_3 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Cooling conditioned zone winter design day schedule for thermal zone OpenOffice_Mid_3 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Mid_3 ZN,  !- CustomDay1 Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Mid_3 ZN;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for heating setpoint of thermal zone OpenOffice_Mid_4 ZN Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 45,         !- Sunday Schedule:Day Name
    ZoneOpenOffice_Mid_4 ZN Dual setpoints - heating,  !- Monday Schedule:Day Name
    ZoneOpenOffice_Mid_4 ZN Dual setpoints - heating,  !- Tuesday Schedule:Day Name
    ZoneOpenOffice_Mid_4 ZN Dual setpoints - heating,  !- Wednesday Schedule:Day Name
    ZoneOpenOffice_Mid_4 ZN Dual setpoints - heating,  !- Thursday Schedule:Day Name
    ZoneOpenOffice_Mid_4 ZN Dual setpoints - heating,  !- Friday Schedule:Day Name
    Schedule Day 45,         !- Saturday Schedule:Day Name
    Schedule Day 45,         !- Holiday Schedule:Day Name
    Heating conditioned zone summer design day schedule for thermal zone OpenOffice_Mid_4 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Heating conditioned zone winter design day schedule for thermal zone OpenOffice_Mid_4 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 45,         !- CustomDay1 Schedule:Day Name
    Schedule Day 45;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for cooling setpoint of thermal zone OpenOffice_Mid_4 ZN Week Rule - Jan1-Dec31,  !- Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Mid_4 ZN,  !- Sunday Schedule:Day Name
    Zone OpenOffice_Mid_4 ZN Dual setpoints - cooling,  !- Monday Schedule:Day Name
    Zone OpenOffice_Mid_4 ZN Dual setpoints - cooling,  !- Tuesday Schedule:Day Name
    Zone OpenOffice_Mid_4 ZN Dual setpoints - cooling,  !- Wednesday Schedule:Day Name
    Zone OpenOffice_Mid_4 ZN Dual setpoints - cooling,  !- Thursday Schedule:Day Name
    Zone OpenOffice_Mid_4 ZN Dual setpoints - cooling,  !- Friday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Mid_4 ZN,  !- Saturday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Mid_4 ZN,  !- Holiday Schedule:Day Name
    Cooling conditioned zone summer design day schedule for thermal zone OpenOffice_Mid_4 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Cooling conditioned zone winter design day schedule for thermal zone OpenOffice_Mid_4 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Mid_4 ZN,  !- CustomDay1 Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Mid_4 ZN;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for heating setpoint of thermal zone OpenOffice_Top_1 ZN Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 38,         !- Sunday Schedule:Day Name
    ZoneOpenOffice_Top_1 ZN Dual setpoints - heating,  !- Monday Schedule:Day Name
    ZoneOpenOffice_Top_1 ZN Dual setpoints - heating,  !- Tuesday Schedule:Day Name
    ZoneOpenOffice_Top_1 ZN Dual setpoints - heating,  !- Wednesday Schedule:Day Name
    ZoneOpenOffice_Top_1 ZN Dual setpoints - heating,  !- Thursday Schedule:Day Name
    ZoneOpenOffice_Top_1 ZN Dual setpoints - heating,  !- Friday Schedule:Day Name
    Schedule Day 38,         !- Saturday Schedule:Day Name
    Schedule Day 38,         !- Holiday Schedule:Day Name
    Heating conditioned zone summer design day schedule for thermal zone OpenOffice_Top_1 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Heating conditioned zone winter design day schedule for thermal zone OpenOffice_Top_1 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 38,         !- CustomDay1 Schedule:Day Name
    Schedule Day 38;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for cooling setpoint of thermal zone OpenOffice_Top_1 ZN Week Rule - Jan1-Dec31,  !- Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Top_1 ZN,  !- Sunday Schedule:Day Name
    Zone OpenOffice_Top_1 ZN Dual setpoints - cooling,  !- Monday Schedule:Day Name
    Zone OpenOffice_Top_1 ZN Dual setpoints - cooling,  !- Tuesday Schedule:Day Name
    Zone OpenOffice_Top_1 ZN Dual setpoints - cooling,  !- Wednesday Schedule:Day Name
    Zone OpenOffice_Top_1 ZN Dual setpoints - cooling,  !- Thursday Schedule:Day Name
    Zone OpenOffice_Top_1 ZN Dual setpoints - cooling,  !- Friday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Top_1 ZN,  !- Saturday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Top_1 ZN,  !- Holiday Schedule:Day Name
    Cooling conditioned zone summer design day schedule for thermal zone OpenOffice_Top_1 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Cooling conditioned zone winter design day schedule for thermal zone OpenOffice_Top_1 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Top_1 ZN,  !- CustomDay1 Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Top_1 ZN;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for heating setpoint of thermal zone OpenOffice_Top_2 ZN Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 53,         !- Sunday Schedule:Day Name
    ZoneOpenOffice_Top_2 ZN Dual setpoints - heating,  !- Monday Schedule:Day Name
    ZoneOpenOffice_Top_2 ZN Dual setpoints - heating,  !- Tuesday Schedule:Day Name
    ZoneOpenOffice_Top_2 ZN Dual setpoints - heating,  !- Wednesday Schedule:Day Name
    ZoneOpenOffice_Top_2 ZN Dual setpoints - heating,  !- Thursday Schedule:Day Name
    ZoneOpenOffice_Top_2 ZN Dual setpoints - heating,  !- Friday Schedule:Day Name
    Schedule Day 53,         !- Saturday Schedule:Day Name
    Schedule Day 53,         !- Holiday Schedule:Day Name
    Heating conditioned zone summer design day schedule for thermal zone OpenOffice_Top_2 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Heating conditioned zone winter design day schedule for thermal zone OpenOffice_Top_2 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 53,         !- CustomDay1 Schedule:Day Name
    Schedule Day 53;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for cooling setpoint of thermal zone OpenOffice_Top_2 ZN Week Rule - Jan1-Dec31,  !- Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Top_2 ZN,  !- Sunday Schedule:Day Name
    Zone OpenOffice_Top_2 ZN Dual setpoints - cooling,  !- Monday Schedule:Day Name
    Zone OpenOffice_Top_2 ZN Dual setpoints - cooling,  !- Tuesday Schedule:Day Name
    Zone OpenOffice_Top_2 ZN Dual setpoints - cooling,  !- Wednesday Schedule:Day Name
    Zone OpenOffice_Top_2 ZN Dual setpoints - cooling,  !- Thursday Schedule:Day Name
    Zone OpenOffice_Top_2 ZN Dual setpoints - cooling,  !- Friday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Top_2 ZN,  !- Saturday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Top_2 ZN,  !- Holiday Schedule:Day Name
    Cooling conditioned zone summer design day schedule for thermal zone OpenOffice_Top_2 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Cooling conditioned zone winter design day schedule for thermal zone OpenOffice_Top_2 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Top_2 ZN,  !- CustomDay1 Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Top_2 ZN;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for heating setpoint of thermal zone OpenOffice_Top_3 ZN Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 47,         !- Sunday Schedule:Day Name
    ZoneOpenOffice_Top_3 ZN Dual setpoints - heating,  !- Monday Schedule:Day Name
    ZoneOpenOffice_Top_3 ZN Dual setpoints - heating,  !- Tuesday Schedule:Day Name
    ZoneOpenOffice_Top_3 ZN Dual setpoints - heating,  !- Wednesday Schedule:Day Name
    ZoneOpenOffice_Top_3 ZN Dual setpoints - heating,  !- Thursday Schedule:Day Name
    ZoneOpenOffice_Top_3 ZN Dual setpoints - heating,  !- Friday Schedule:Day Name
    Schedule Day 47,         !- Saturday Schedule:Day Name
    Schedule Day 47,         !- Holiday Schedule:Day Name
    Heating conditioned zone summer design day schedule for thermal zone OpenOffice_Top_3 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Heating conditioned zone winter design day schedule for thermal zone OpenOffice_Top_3 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 47,         !- CustomDay1 Schedule:Day Name
    Schedule Day 47;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for cooling setpoint of thermal zone OpenOffice_Top_3 ZN Week Rule - Jan1-Dec31,  !- Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Top_3 ZN,  !- Sunday Schedule:Day Name
    Zone OpenOffice_Top_3 ZN Dual setpoints - cooling,  !- Monday Schedule:Day Name
    Zone OpenOffice_Top_3 ZN Dual setpoints - cooling,  !- Tuesday Schedule:Day Name
    Zone OpenOffice_Top_3 ZN Dual setpoints - cooling,  !- Wednesday Schedule:Day Name
    Zone OpenOffice_Top_3 ZN Dual setpoints - cooling,  !- Thursday Schedule:Day Name
    Zone OpenOffice_Top_3 ZN Dual setpoints - cooling,  !- Friday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Top_3 ZN,  !- Saturday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Top_3 ZN,  !- Holiday Schedule:Day Name
    Cooling conditioned zone summer design day schedule for thermal zone OpenOffice_Top_3 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Cooling conditioned zone winter design day schedule for thermal zone OpenOffice_Top_3 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Top_3 ZN,  !- CustomDay1 Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Top_3 ZN;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for heating setpoint of thermal zone OpenOffice_Top_4 ZN Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 36,         !- Sunday Schedule:Day Name
    ZoneOpenOffice_Top_4 ZN Dual setpoints - heating,  !- Monday Schedule:Day Name
    ZoneOpenOffice_Top_4 ZN Dual setpoints - heating,  !- Tuesday Schedule:Day Name
    ZoneOpenOffice_Top_4 ZN Dual setpoints - heating,  !- Wednesday Schedule:Day Name
    ZoneOpenOffice_Top_4 ZN Dual setpoints - heating,  !- Thursday Schedule:Day Name
    ZoneOpenOffice_Top_4 ZN Dual setpoints - heating,  !- Friday Schedule:Day Name
    Schedule Day 36,         !- Saturday Schedule:Day Name
    Schedule Day 36,         !- Holiday Schedule:Day Name
    Heating conditioned zone summer design day schedule for thermal zone OpenOffice_Top_4 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Heating conditioned zone winter design day schedule for thermal zone OpenOffice_Top_4 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 36,         !- CustomDay1 Schedule:Day Name
    Schedule Day 36;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Rule Set for cooling setpoint of thermal zone OpenOffice_Top_4 ZN Week Rule - Jan1-Dec31,  !- Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Top_4 ZN,  !- Sunday Schedule:Day Name
    Zone OpenOffice_Top_4 ZN Dual setpoints - cooling,  !- Monday Schedule:Day Name
    Zone OpenOffice_Top_4 ZN Dual setpoints - cooling,  !- Tuesday Schedule:Day Name
    Zone OpenOffice_Top_4 ZN Dual setpoints - cooling,  !- Wednesday Schedule:Day Name
    Zone OpenOffice_Top_4 ZN Dual setpoints - cooling,  !- Thursday Schedule:Day Name
    Zone OpenOffice_Top_4 ZN Dual setpoints - cooling,  !- Friday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Top_4 ZN,  !- Saturday Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Top_4 ZN,  !- Holiday Schedule:Day Name
    Cooling conditioned zone summer design day schedule for thermal zone OpenOffice_Top_4 ZN 1,  !- SummerDesignDay Schedule:Day Name
    Cooling conditioned zone winter design day schedule for thermal zone OpenOffice_Top_4 ZN 1,  !- WinterDesignDay Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Top_4 ZN,  !- CustomDay1 Schedule:Day Name
    Cooling conditioned zone default day schedule for thermal zone OpenOffice_Top_4 ZN;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Air Velocity Schedule Week Rule - Jan1-Dec31,  !- Name
    Air Velocity Schedule Default,  !- Sunday Schedule:Day Name
    Air Velocity Schedule Default,  !- Monday Schedule:Day Name
    Air Velocity Schedule Default,  !- Tuesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Wednesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Thursday Schedule:Day Name
    Air Velocity Schedule Default,  !- Friday Schedule:Day Name
    Air Velocity Schedule Default,  !- Saturday Schedule:Day Name
    Air Velocity Schedule Default,  !- Holiday Schedule:Day Name
    Air Velocity Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- CustomDay1 Schedule:Day Name
    Air Velocity Schedule Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Clothing Schedule Week Rule - Jan1-Dec31,  !- Name
    Clothing Schedule Default Winter Clothes,  !- Sunday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Monday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Tuesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Wednesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Thursday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Friday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Saturday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Holiday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- SummerDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- WinterDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- CustomDay1 Schedule:Day Name
    Clothing Schedule Default Winter Clothes;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Fraction Latent - 0.05 Week Rule - Jan1-Dec31,  !- Name
    Fraction Latent - 0.05 Default,  !- Sunday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Monday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Tuesday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Wednesday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Thursday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Friday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Saturday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Holiday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- SummerDesignDay Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- WinterDesignDay Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- CustomDay1 Schedule:Day Name
    Fraction Latent - 0.05 Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Fraction Sensible - 0.2 Week Rule - Jan1-Dec31,  !- Name
    Fraction Sensible - 0.2 Default,  !- Sunday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Monday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Tuesday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Wednesday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Thursday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Friday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Saturday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Holiday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- SummerDesignDay Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- WinterDesignDay Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- CustomDay1 Schedule:Day Name
    Fraction Sensible - 0.2 Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31,  !- Name
    Mixed Water At Faucet Temp - 140F Default,  !- Sunday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Monday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Tuesday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Wednesday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Thursday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Friday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Saturday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Holiday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- SummerDesignDay Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- WinterDesignDay Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- CustomDay1 Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OfficeMedium ACTIVITY_SCH Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium ACTIVITY_SCH Default,  !- Sunday Schedule:Day Name
    OfficeMedium ACTIVITY_SCH Default,  !- Monday Schedule:Day Name
    OfficeMedium ACTIVITY_SCH Default,  !- Tuesday Schedule:Day Name
    OfficeMedium ACTIVITY_SCH Default,  !- Wednesday Schedule:Day Name
    OfficeMedium ACTIVITY_SCH Default,  !- Thursday Schedule:Day Name
    OfficeMedium ACTIVITY_SCH Default,  !- Friday Schedule:Day Name
    OfficeMedium ACTIVITY_SCH Default,  !- Saturday Schedule:Day Name
    OfficeMedium ACTIVITY_SCH Default,  !- Holiday Schedule:Day Name
    OfficeMedium ACTIVITY_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium ACTIVITY_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium ACTIVITY_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium ACTIVITY_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OfficeMedium BLDG_ELEVATORS Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium BLDG_ELEVATORS Sun|WntrDsn Day,  !- Sunday Schedule:Day Name
    OfficeMedium BLDG_ELEVATORS Wkdy Day,  !- Monday Schedule:Day Name
    OfficeMedium BLDG_ELEVATORS Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeMedium BLDG_ELEVATORS Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeMedium BLDG_ELEVATORS Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeMedium BLDG_ELEVATORS Wkdy Day,  !- Friday Schedule:Day Name
    OfficeMedium BLDG_ELEVATORS Sat Day,  !- Saturday Schedule:Day Name
    Schedule Day 21,         !- Holiday Schedule:Day Name
    OfficeMedium BLDG_ELEVATORS Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium BLDG_ELEVATORS Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 21,         !- CustomDay1 Schedule:Day Name
    Schedule Day 21;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OfficeMedium BLDG_EQUIP_SCH_2013 Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium BLDG_EQUIP_SCH_2013 Sun Day,  !- Sunday Schedule:Day Name
    OfficeMedium BLDG_EQUIP_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    OfficeMedium BLDG_EQUIP_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeMedium BLDG_EQUIP_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeMedium BLDG_EQUIP_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeMedium BLDG_EQUIP_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    OfficeMedium BLDG_EQUIP_SCH_2013 Sat Day,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    OfficeMedium BLDG_EQUIP_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium BLDG_EQUIP_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OfficeMedium BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium BLDG_LIGHT_SCH_2013 Sun Day,  !- Sunday Schedule:Day Name
    OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    OfficeMedium BLDG_LIGHT_SCH_2013 Sat Day,  !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    OfficeMedium BLDG_LIGHT_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium BLDG_LIGHT_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OfficeMedium BLDG_OCC_SCH Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium BLDG_OCC_SCH Default,  !- Sunday Schedule:Day Name
    OfficeMedium BLDG_OCC_SCH Wkdy Day,  !- Monday Schedule:Day Name
    OfficeMedium BLDG_OCC_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeMedium BLDG_OCC_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeMedium BLDG_OCC_SCH Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeMedium BLDG_OCC_SCH Wkdy Day,  !- Friday Schedule:Day Name
    OfficeMedium BLDG_OCC_SCH Sat Day,  !- Saturday Schedule:Day Name
    OfficeMedium BLDG_OCC_SCH Default,  !- Holiday Schedule:Day Name
    OfficeMedium BLDG_OCC_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium BLDG_OCC_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium BLDG_OCC_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium BLDG_OCC_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OfficeMedium BLDG_SWH_SCH Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium BLDG_SWH_SCH Default,  !- Sunday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day,  !- Saturday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH Default,  !- Holiday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Default,  !- Sunday Schedule:Day Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day,  !- Monday Schedule:Day Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day,  !- Friday Schedule:Day Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Sat Day,  !- Saturday Schedule:Day Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Default,  !- Holiday Schedule:Day Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OfficeMedium Exterior_lighting_schedule_a Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium Exterior_lighting_schedule_a Default,  !- Sunday Schedule:Day Name
    OfficeMedium Exterior_lighting_schedule_a Default,  !- Monday Schedule:Day Name
    OfficeMedium Exterior_lighting_schedule_a Default,  !- Tuesday Schedule:Day Name
    OfficeMedium Exterior_lighting_schedule_a Default,  !- Wednesday Schedule:Day Name
    OfficeMedium Exterior_lighting_schedule_a Default,  !- Thursday Schedule:Day Name
    OfficeMedium Exterior_lighting_schedule_a Default,  !- Friday Schedule:Day Name
    OfficeMedium Exterior_lighting_schedule_a Default,  !- Saturday Schedule:Day Name
    OfficeMedium Exterior_lighting_schedule_a Default,  !- Holiday Schedule:Day Name
    OfficeMedium Exterior_lighting_schedule_a Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium Exterior_lighting_schedule_a Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium Exterior_lighting_schedule_a Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium Exterior_lighting_schedule_a Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OfficeMedium Exterior_lighting_schedule_b Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium Exterior_lighting_schedule_b Default,  !- Sunday Schedule:Day Name
    OfficeMedium Exterior_lighting_schedule_b Default,  !- Monday Schedule:Day Name
    OfficeMedium Exterior_lighting_schedule_b Default,  !- Tuesday Schedule:Day Name
    OfficeMedium Exterior_lighting_schedule_b Default,  !- Wednesday Schedule:Day Name
    OfficeMedium Exterior_lighting_schedule_b Default,  !- Thursday Schedule:Day Name
    OfficeMedium Exterior_lighting_schedule_b Default,  !- Friday Schedule:Day Name
    OfficeMedium Exterior_lighting_schedule_b Default,  !- Saturday Schedule:Day Name
    OfficeMedium Exterior_lighting_schedule_b Default,  !- Holiday Schedule:Day Name
    OfficeMedium Exterior_lighting_schedule_b Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium Exterior_lighting_schedule_b Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium Exterior_lighting_schedule_b Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium Exterior_lighting_schedule_b Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OfficeMedium HVACOperationSchd Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium HVACOperationSchd Default,  !- Sunday Schedule:Day Name
    OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    OfficeMedium HVACOperationSchd WntrDsn|Sat Day,  !- Saturday Schedule:Day Name
    OfficeMedium HVACOperationSchd Default,  !- Holiday Schedule:Day Name
    OfficeMedium HVACOperationSchd Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium HVACOperationSchd Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium HVACOperationSchd Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium HVACOperationSchd Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OfficeMedium INFIL_Door_Opening_SCH Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium INFIL_Door_Opening_SCH Default,  !- Sunday Schedule:Day Name
    OfficeMedium INFIL_Door_Opening_SCH Wkdy Day,  !- Monday Schedule:Day Name
    OfficeMedium INFIL_Door_Opening_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeMedium INFIL_Door_Opening_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeMedium INFIL_Door_Opening_SCH Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeMedium INFIL_Door_Opening_SCH Wkdy Day,  !- Friday Schedule:Day Name
    OfficeMedium INFIL_Door_Opening_SCH Default,  !- Saturday Schedule:Day Name
    OfficeMedium INFIL_Door_Opening_SCH Default,  !- Holiday Schedule:Day Name
    OfficeMedium INFIL_Door_Opening_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium INFIL_Door_Opening_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium INFIL_Door_Opening_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium INFIL_Door_Opening_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OfficeMedium INFIL_SCH_PNNL Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium INFIL_SCH_PNNL Default,  !- Sunday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day,  !- Saturday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL Default,  !- Holiday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 28,         !- Sunday Schedule:Day Name
    Schedule Day 28,         !- Monday Schedule:Day Name
    Schedule Day 28,         !- Tuesday Schedule:Day Name
    Schedule Day 28,         !- Wednesday Schedule:Day Name
    Schedule Day 28,         !- Thursday Schedule:Day Name
    Schedule Day 28,         !- Friday Schedule:Day Name
    Schedule Day 28,         !- Saturday Schedule:Day Name
    Schedule Day 28,         !- Holiday Schedule:Day Name
    Schedule Day 28,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 28,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 28,         !- CustomDay1 Schedule:Day Name
    Schedule Day 28;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 2 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 29,         !- Sunday Schedule:Day Name
    Schedule Day 29,         !- Monday Schedule:Day Name
    Schedule Day 29,         !- Tuesday Schedule:Day Name
    Schedule Day 29,         !- Wednesday Schedule:Day Name
    Schedule Day 29,         !- Thursday Schedule:Day Name
    Schedule Day 29,         !- Friday Schedule:Day Name
    Schedule Day 29,         !- Saturday Schedule:Day Name
    Schedule Day 29,         !- Holiday Schedule:Day Name
    Schedule Day 29,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 29,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 29,         !- CustomDay1 Schedule:Day Name
    Schedule Day 29;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Service Water Loop Temp - 140F Week Rule - Jan1-Dec31,  !- Name
    Service Water Loop Temp - 140F Default,  !- Sunday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Monday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Tuesday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Wednesday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Thursday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Friday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Saturday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Holiday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- SummerDesignDay Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- WinterDesignDay Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- CustomDay1 Schedule:Day Name
    Service Water Loop Temp - 140F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Supply Air Temp - 55.0F Week Rule - Jan1-Dec31,  !- Name
    Supply Air Temp - 55.0F Default,  !- Sunday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- Monday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- Tuesday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- Wednesday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- Thursday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- Friday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- Saturday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- Holiday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- SummerDesignDay Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- WinterDesignDay Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- CustomDay1 Schedule:Day Name
    Supply Air Temp - 55.0F Default;  !- CustomDay2 Schedule:Day Name

!Schedule:Week:Daily,
!  Supply Air Temp - 55.0F 1 Week Rule - Jan1-Dec31, !- Name
!  Supply Air Temp - 55.0F Default 1,      !- Sunday Schedule:Day Name
!  Supply Air Temp - 55.0F Default 1,      !- Monday Schedule:Day Name
!  Supply Air Temp - 55.0F Default 1,      !- Tuesday Schedule:Day Name
!  Supply Air Temp - 55.0F Default 1,      !- Wednesday Schedule:Day Name
!  Supply Air Temp - 55.0F Default 1,      !- Thursday Schedule:Day Name
!  Supply Air Temp - 55.0F Default 1,      !- Friday Schedule:Day Name
!  Supply Air Temp - 55.0F Default 1,      !- Saturday Schedule:Day Name
!  Supply Air Temp - 55.0F Default 1,      !- Holiday Schedule:Day Name
!  Supply Air Temp - 55.0F Default 1,      !- SummerDesignDay Schedule:Day Name
!  Supply Air Temp - 55.0F Default 1,      !- WinterDesignDay Schedule:Day Name
!  Supply Air Temp - 55.0F Default 1,      !- CustomDay1 Schedule:Day Name
!  Supply Air Temp - 55.0F Default 1;      !- CustomDay2 Schedule:Day Name
!Schedule:Year,
!  Supply Air Temp - 55.0F 1,              !- Name
!  Temperature,                            !- Schedule Type Limits Name
!  Supply Air Temp - 55.0F 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
!  1,                                      !- Start Month 1
!  1,                                      !- Start Day 1
!  12,                                     !- End Month 1
!  31;                                     !- End Day 1
Schedule:Week:Daily,
    Supply Air Temp - 55.0F 2 Week Rule - Jan1-Dec31,  !- Name
    Supply Air Temp - 55.0F Default 2,  !- Sunday Schedule:Day Name
    Supply Air Temp - 55.0F Default 2,  !- Monday Schedule:Day Name
    Supply Air Temp - 55.0F Default 2,  !- Tuesday Schedule:Day Name
    Supply Air Temp - 55.0F Default 2,  !- Wednesday Schedule:Day Name
    Supply Air Temp - 55.0F Default 2,  !- Thursday Schedule:Day Name
    Supply Air Temp - 55.0F Default 2,  !- Friday Schedule:Day Name
    Supply Air Temp - 55.0F Default 2,  !- Saturday Schedule:Day Name
    Supply Air Temp - 55.0F Default 2,  !- Holiday Schedule:Day Name
    Supply Air Temp - 55.0F Default 2,  !- SummerDesignDay Schedule:Day Name
    Supply Air Temp - 55.0F Default 2,  !- WinterDesignDay Schedule:Day Name
    Supply Air Temp - 55.0F Default 2,  !- CustomDay1 Schedule:Day Name
    Supply Air Temp - 55.0F Default 2;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Work Efficiency Schedule Week Rule - Jan1-Dec31,  !- Name
    Work Efficiency Schedule Default,  !- Sunday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Monday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Tuesday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Wednesday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Thursday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Friday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default;  !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeMedium MinOA_MotorizedDamper_Sched,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeMedium MinOA_MotorizedDamper_Sched Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for heating setpoint of thermal zone ClassRoom_Bot ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for heating setpoint of thermal zone ClassRoom_Bot ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for cooling setpoint of thermal zone ClassRoom_Bot ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for cooling setpoint of thermal zone ClassRoom_Bot ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for heating setpoint of thermal zone ConfRoom_Bot_1 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for heating setpoint of thermal zone ConfRoom_Bot_1 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for cooling setpoint of thermal zone ConfRoom_Bot_1 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for cooling setpoint of thermal zone ConfRoom_Bot_1 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for heating setpoint of thermal zone ConfRoom_Bot_2 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for heating setpoint of thermal zone ConfRoom_Bot_2 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for cooling setpoint of thermal zone ConfRoom_Bot_2 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for cooling setpoint of thermal zone ConfRoom_Bot_2 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for heating setpoint of thermal zone ConfRoom_Mid_1 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for heating setpoint of thermal zone ConfRoom_Mid_1 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for cooling setpoint of thermal zone ConfRoom_Mid_1 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for cooling setpoint of thermal zone ConfRoom_Mid_1 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for heating setpoint of thermal zone ConfRoom_Mid_2 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for heating setpoint of thermal zone ConfRoom_Mid_2 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for cooling setpoint of thermal zone ConfRoom_Mid_2 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for cooling setpoint of thermal zone ConfRoom_Mid_2 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for heating setpoint of thermal zone ConfRoom_Top_1 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for heating setpoint of thermal zone ConfRoom_Top_1 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for cooling setpoint of thermal zone ConfRoom_Top_1 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for cooling setpoint of thermal zone ConfRoom_Top_1 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for heating setpoint of thermal zone ConfRoom_Top_2 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for heating setpoint of thermal zone ConfRoom_Top_2 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for cooling setpoint of thermal zone ConfRoom_Top_2 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for cooling setpoint of thermal zone ConfRoom_Top_2 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for heating setpoint of thermal zone EnclosedOffice_Bot_1 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for heating setpoint of thermal zone EnclosedOffice_Bot_1 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for cooling setpoint of thermal zone EnclosedOffice_Bot_1 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for cooling setpoint of thermal zone EnclosedOffice_Bot_1 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for heating setpoint of thermal zone EnclosedOffice_Bot_2 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for heating setpoint of thermal zone EnclosedOffice_Bot_2 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for cooling setpoint of thermal zone EnclosedOffice_Bot_2 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for cooling setpoint of thermal zone EnclosedOffice_Bot_2 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for heating setpoint of thermal zone EnclosedOffice_Bot_3 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for heating setpoint of thermal zone EnclosedOffice_Bot_3 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for cooling setpoint of thermal zone EnclosedOffice_Bot_3 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for cooling setpoint of thermal zone EnclosedOffice_Bot_3 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for heating setpoint of thermal zone EnclosedOffice_Bot_4 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for heating setpoint of thermal zone EnclosedOffice_Bot_4 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for cooling setpoint of thermal zone EnclosedOffice_Bot_4 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for cooling setpoint of thermal zone EnclosedOffice_Bot_4 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for heating setpoint of thermal zone EnclosedOffice_Mid_1 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for heating setpoint of thermal zone EnclosedOffice_Mid_1 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for cooling setpoint of thermal zone EnclosedOffice_Mid_1 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for cooling setpoint of thermal zone EnclosedOffice_Mid_1 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for heating setpoint of thermal zone EnclosedOffice_Mid_2 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for heating setpoint of thermal zone EnclosedOffice_Mid_2 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for cooling setpoint of thermal zone EnclosedOffice_Mid_2 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for cooling setpoint of thermal zone EnclosedOffice_Mid_2 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for heating setpoint of thermal zone EnclosedOffice_Mid_3 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for heating setpoint of thermal zone EnclosedOffice_Mid_3 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for cooling setpoint of thermal zone EnclosedOffice_Mid_3 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for cooling setpoint of thermal zone EnclosedOffice_Mid_3 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for heating setpoint of thermal zone EnclosedOffice_Top_1 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for heating setpoint of thermal zone EnclosedOffice_Top_1 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for cooling setpoint of thermal zone EnclosedOffice_Top_1 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for cooling setpoint of thermal zone EnclosedOffice_Top_1 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for heating setpoint of thermal zone EnclosedOffice_Top_2 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for heating setpoint of thermal zone EnclosedOffice_Top_2 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for cooling setpoint of thermal zone EnclosedOffice_Top_2 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for cooling setpoint of thermal zone EnclosedOffice_Top_2 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for heating setpoint of thermal zone EnclosedOffice_Top_3 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for heating setpoint of thermal zone EnclosedOffice_Top_3 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for cooling setpoint of thermal zone EnclosedOffice_Top_3 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for cooling setpoint of thermal zone EnclosedOffice_Top_3 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for heating setpoint of thermal zone Mechanical_Bot ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for heating setpoint of thermal zone Mechanical_Bot ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for cooling setpoint of thermal zone Mechanical_Bot ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for cooling setpoint of thermal zone Mechanical_Bot ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for heating setpoint of thermal zone Mechanical_Mid ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for heating setpoint of thermal zone Mechanical_Mid ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for cooling setpoint of thermal zone Mechanical_Mid ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for cooling setpoint of thermal zone Mechanical_Mid ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for heating setpoint of thermal zone Mechanical_Top ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for heating setpoint of thermal zone Mechanical_Top ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for cooling setpoint of thermal zone Mechanical_Top ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for cooling setpoint of thermal zone Mechanical_Top ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for heating setpoint of thermal zone OpenOffice_Bot_1 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for heating setpoint of thermal zone OpenOffice_Bot_1 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for cooling setpoint of thermal zone OpenOffice_Bot_1 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for cooling setpoint of thermal zone OpenOffice_Bot_1 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for heating setpoint of thermal zone OpenOffice_Bot_2 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for heating setpoint of thermal zone OpenOffice_Bot_2 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for cooling setpoint of thermal zone OpenOffice_Bot_2 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for cooling setpoint of thermal zone OpenOffice_Bot_2 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for heating setpoint of thermal zone OpenOffice_Bot_3 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for heating setpoint of thermal zone OpenOffice_Bot_3 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for cooling setpoint of thermal zone OpenOffice_Bot_3 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for cooling setpoint of thermal zone OpenOffice_Bot_3 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for heating setpoint of thermal zone OpenOffice_Mid_1 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for heating setpoint of thermal zone OpenOffice_Mid_1 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for cooling setpoint of thermal zone OpenOffice_Mid_1 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for cooling setpoint of thermal zone OpenOffice_Mid_1 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for heating setpoint of thermal zone OpenOffice_Mid_2 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for heating setpoint of thermal zone OpenOffice_Mid_2 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for cooling setpoint of thermal zone OpenOffice_Mid_2 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for cooling setpoint of thermal zone OpenOffice_Mid_2 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for heating setpoint of thermal zone OpenOffice_Mid_3 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for heating setpoint of thermal zone OpenOffice_Mid_3 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for cooling setpoint of thermal zone OpenOffice_Mid_3 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for cooling setpoint of thermal zone OpenOffice_Mid_3 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for heating setpoint of thermal zone OpenOffice_Mid_4 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for heating setpoint of thermal zone OpenOffice_Mid_4 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for cooling setpoint of thermal zone OpenOffice_Mid_4 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for cooling setpoint of thermal zone OpenOffice_Mid_4 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for heating setpoint of thermal zone OpenOffice_Top_1 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for heating setpoint of thermal zone OpenOffice_Top_1 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for cooling setpoint of thermal zone OpenOffice_Top_1 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for cooling setpoint of thermal zone OpenOffice_Top_1 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for heating setpoint of thermal zone OpenOffice_Top_2 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for heating setpoint of thermal zone OpenOffice_Top_2 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for cooling setpoint of thermal zone OpenOffice_Top_2 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for cooling setpoint of thermal zone OpenOffice_Top_2 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for heating setpoint of thermal zone OpenOffice_Top_3 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for heating setpoint of thermal zone OpenOffice_Top_3 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for cooling setpoint of thermal zone OpenOffice_Top_3 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for cooling setpoint of thermal zone OpenOffice_Top_3 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for heating setpoint of thermal zone OpenOffice_Top_4 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for heating setpoint of thermal zone OpenOffice_Top_4 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Rule Set for cooling setpoint of thermal zone OpenOffice_Top_4 ZN,  !- Name
    Tempearture,             !- Schedule Type Limits Name
    Schedule Rule Set for cooling setpoint of thermal zone OpenOffice_Top_4 ZN Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Air Velocity Schedule,   !- Name
    Velocity,                !- Schedule Type Limits Name
    Air Velocity Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Clothing Schedule,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Clothing Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Fraction Latent - 0.05,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Fraction Latent - 0.05 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Fraction Sensible - 0.2, !- Name
    Fractional,              !- Schedule Type Limits Name
    Fraction Sensible - 0.2 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Mixed Water At Faucet Temp - 140F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeMedium ACTIVITY_SCH,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    OfficeMedium ACTIVITY_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeMedium BLDG_ELEVATORS,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeMedium BLDG_ELEVATORS Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeMedium BLDG_EQUIP_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeMedium BLDG_EQUIP_SCH_2013 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeMedium BLDG_LIGHT_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeMedium BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeMedium BLDG_OCC_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeMedium BLDG_OCC_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeMedium BLDG_SWH_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeMedium BLDG_SWH_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeMedium Exterior_lighting_schedule_a,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeMedium Exterior_lighting_schedule_a Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeMedium Exterior_lighting_schedule_b,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeMedium Exterior_lighting_schedule_b Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeMedium HVACOperationSchd,  !- Name
    ,                        !- Schedule Type Limits Name
    OfficeMedium HVACOperationSchd Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeMedium INFIL_Door_Opening_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeMedium INFIL_Door_Opening_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeMedium INFIL_SCH_PNNL,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeMedium INFIL_SCH_PNNL Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 1,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 2,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule Ruleset 2 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Service Water Loop Temp - 140F,  !- Name
    Temperature Schedule Type Limits,  !- Schedule Type Limits Name
    Service Water Loop Temp - 140F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Supply Air Temp - 55.0F, !- Name
    Temperature,             !- Schedule Type Limits Name
    Supply Air Temp - 55.0F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Supply Air Temp - 55.0F 2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Supply Air Temp - 55.0F 2 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Work Efficiency Schedule,!- Name
    Fractional,              !- Schedule Type Limits Name
    Work Efficiency Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    ActiveStorage_Bot_1 ZN Thermostat Schedule,  !- Name
    ActiveStorage_Bot_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ActiveStorage_Bot_2 ZN Thermostat Schedule,  !- Name
    ActiveStorage_Bot_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ActiveStorage_Bot_3 ZN Thermostat Schedule,  !- Name
    ActiveStorage_Bot_3 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ActiveStorage_Bot_4 ZN Thermostat Schedule,  !- Name
    ActiveStorage_Bot_4 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ActiveStorage_Mid_1 ZN Thermostat Schedule,  !- Name
    ActiveStorage_Mid_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ActiveStorage_Mid_2 ZN Thermostat Schedule,  !- Name
    ActiveStorage_Mid_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ActiveStorage_Mid_3 ZN Thermostat Schedule,  !- Name
    ActiveStorage_Mid_3 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ActiveStorage_Mid_4 ZN Thermostat Schedule,  !- Name
    ActiveStorage_Mid_4 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ActiveStorage_Top_1 ZN Thermostat Schedule,  !- Name
    ActiveStorage_Top_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ActiveStorage_Top_2 ZN Thermostat Schedule,  !- Name
    ActiveStorage_Top_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ActiveStorage_Top_3 ZN Thermostat Schedule,  !- Name
    ActiveStorage_Top_3 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ActiveStorage_Top_4 ZN Thermostat Schedule,  !- Name
    ActiveStorage_Top_4 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ClassRoom_Bot ZN Thermostat Schedule,  !- Name
    ClassRoom_Bot ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ConfRoom_Bot_1 ZN Thermostat Schedule,  !- Name
    ConfRoom_Bot_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ConfRoom_Bot_2 ZN Thermostat Schedule,  !- Name
    ConfRoom_Bot_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ALWAYSON,                !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.;                      !- Field 4

!Schedule:Compact,
!    ConfRoom_Mid_2 ZN Thermostat Schedule,  !- Name
!    ConfRoom_Mid_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
!    Through: 12/31,          !- Field 1
!    For: AllDays,            !- Field 2
!    Until: 24:00,            !- Field 3
!    4;                       !- Field 4

Schedule:Compact,
    ConfRoom_Top_1 ZN Thermostat Schedule,  !- Name
    ConfRoom_Top_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ConfRoom_Top_2 ZN Thermostat Schedule,  !- Name
    ConfRoom_Top_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Corridor_Bot_1 ZN Thermostat Schedule,  !- Name
    Corridor_Bot_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Corridor_Bot_2 ZN Thermostat Schedule,  !- Name
    Corridor_Bot_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Corridor_Mid_1 ZN Thermostat Schedule,  !- Name
    Corridor_Mid_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Corridor_Mid_2 ZN Thermostat Schedule,  !- Name
    Corridor_Mid_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Corridor_Top_1 ZN Thermostat Schedule,  !- Name
    Corridor_Top_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Corridor_Top_2 ZN Thermostat Schedule,  !- Name
    Corridor_Top_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Dining_Bot ZN Thermostat Schedule,  !- Name
    Dining_Bot ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Dining_Mid ZN Thermostat Schedule,  !- Name
    Dining_Mid ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Dining_Top ZN Thermostat Schedule,  !- Name
    Dining_Top ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    EnclosedOffice_Bot_1 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Bot_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    EnclosedOffice_Bot_2 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Bot_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    EnclosedOffice_Bot_3 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Bot_3 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    EnclosedOffice_Bot_4 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Bot_4 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

!Schedule:Compact,
!    EnclosedOffice_Mid_1 ZN Thermostat Schedule,  !- Name
!    EnclosedOffice_Mid_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
!    Through: 12/31,          !- Field 1
!    For: AllDays,            !- Field 2
!    Until: 24:00,            !- Field 3
!    4;                       !- Field 4

!Schedule:Compact,
!    EnclosedOffice_Mid_2 ZN Thermostat Schedule,  !- Name
!    EnclosedOffice_Mid_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
!    Through: 12/31,          !- Field 1
!    For: AllDays,            !- Field 2
!    Until: 24:00,            !- Field 3
!    4;                       !- Field 4

!Schedule:Compact,
!    EnclosedOffice_Mid_3 ZN Thermostat Schedule,  !- Name
!    EnclosedOffice_Mid_3 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
!    Through: 12/31,          !- Field 1
!    For: AllDays,            !- Field 2
!    Until: 24:00,            !- Field 3
!    4;                       !- Field 4

Schedule:Compact,
    EnclosedOffice_Top_1 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Top_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    EnclosedOffice_Top_2 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Top_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    EnclosedOffice_Top_3 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Top_3 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Lobby_Bot ZN Thermostat Schedule,  !- Name
    Lobby_Bot ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Lobby_Mid ZN Thermostat Schedule,  !- Name
    Lobby_Mid ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Lobby_Top ZN Thermostat Schedule,  !- Name
    Lobby_Top ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Lounge_Bot ZN Thermostat Schedule,  !- Name
    Lounge_Bot ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Mechanical_Bot ZN Thermostat Schedule,  !- Name
    Mechanical_Bot ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Mechanical_Mid ZN Thermostat Schedule,  !- Name
    Mechanical_Mid ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Mechanical_Top ZN Thermostat Schedule,  !- Name
    Mechanical_Top ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    OpenOffice_Bot_1 ZN Thermostat Schedule,  !- Name
    OpenOffice_Bot_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    OpenOffice_Bot_2 ZN Thermostat Schedule,  !- Name
    OpenOffice_Bot_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    OpenOffice_Bot_3 ZN Thermostat Schedule,  !- Name
    OpenOffice_Bot_3 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

!Schedule:Compact,
!    OpenOffice_Mid_1 ZN Thermostat Schedule,  !- Name
!    OpenOffice_Mid_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
!    Through: 12/31,          !- Field 1
!    For: AllDays,            !- Field 2
!    Until: 24:00,            !- Field 3
!    4;                       !- Field 4

!Schedule:Compact,
!    OpenOffice_Mid_2 ZN Thermostat Schedule,  !- Name
!    OpenOffice_Mid_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
!    Through: 12/31,          !- Field 1
!    For: AllDays,            !- Field 2
!    Until: 24:00,            !- Field 3
!    4;                       !- Field 4

!Schedule:Compact,
!    OpenOffice_Mid_3 ZN Thermostat Schedule,  !- Name
!    OpenOffice_Mid_3 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
!    Through: 12/31,          !- Field 1
!    For: AllDays,            !- Field 2
!    Until: 24:00,            !- Field 3
!    4;                       !- Field 4

!Schedule:Compact,
!    OpenOffice_Mid_4 ZN Thermostat Schedule,  !- Name
!    OpenOffice_Mid_4 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
!    Through: 12/31,          !- Field 1
!    For: AllDays,            !- Field 2
!    Until: 24:00,            !- Field 3
!    4;                       !- Field 4

Schedule:Compact,
    OpenOffice_Top_1 ZN Thermostat Schedule,  !- Name
    OpenOffice_Top_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    OpenOffice_Top_2 ZN Thermostat Schedule,  !- Name
    OpenOffice_Top_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    OpenOffice_Top_3 ZN Thermostat Schedule,  !- Name
    OpenOffice_Top_3 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    OpenOffice_Top_4 ZN Thermostat Schedule,  !- Name
    OpenOffice_Top_4 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Restroom_Bot ZN Thermostat Schedule,  !- Name
    Restroom_Bot ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Restroom_Mid ZN Thermostat Schedule,  !- Name
    Restroom_Mid ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Restroom_Top ZN Thermostat Schedule,  !- Name
    Restroom_Top ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Stair_Bot_1 ZN Thermostat Schedule,  !- Name
    Stair_Bot_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Stair_Bot_2 ZN Thermostat Schedule,  !- Name
    Stair_Bot_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Stair_Mid_1 ZN Thermostat Schedule,  !- Name
    Stair_Mid_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Stair_Mid_2 ZN Thermostat Schedule,  !- Name
    Stair_Mid_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Stair_Top_1 ZN Thermostat Schedule,  !- Name
    Stair_Top_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Stair_Top_2 ZN Thermostat Schedule,  !- Name
    Stair_Top_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    obFMU Activity Schedule, !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    110.7;                   !- Field 4

Schedule:Compact,
    obFMU Activity Schedule 1,  !- Name
