    Thermostat Setpoint Dual Setpoint 19,  !- Name
    Schedule Rule Set for heating setpoint of thermal zone EnclosedOffice_Mid_3 ZN,  !- Heating Setpoint Temperature Schedule Name
    Schedule Rule Set for cooling setpoint of thermal zone EnclosedOffice_Mid_3 ZN;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 21,  !- Name
    Schedule Rule Set for heating setpoint of thermal zone EnclosedOffice_Top_1 ZN,  !- Heating Setpoint Temperature Schedule Name
    Schedule Rule Set for cooling setpoint of thermal zone EnclosedOffice_Top_1 ZN;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 20,  !- Name
    Schedule Rule Set for heating setpoint of thermal zone EnclosedOffice_Top_2 ZN,  !- Heating Setpoint Temperature Schedule Name
    Schedule Rule Set for cooling setpoint of thermal zone EnclosedOffice_Top_2 ZN;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 12,  !- Name
    Schedule Rule Set for heating setpoint of thermal zone EnclosedOffice_Top_3 ZN,  !- Heating Setpoint Temperature Schedule Name
    Schedule Rule Set for cooling setpoint of thermal zone EnclosedOffice_Top_3 ZN;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Lobby Thermostat 1,  !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Lobby Thermostat 2,  !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Lobby Thermostat 3,  !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Lobby Thermostat 4,  !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 29,  !- Name
    Schedule Rule Set for heating setpoint of thermal zone Mechanical_Bot ZN,  !- Heating Setpoint Temperature Schedule Name
    Schedule Rule Set for cooling setpoint of thermal zone Mechanical_Bot ZN;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 30,  !- Name
    Schedule Rule Set for heating setpoint of thermal zone Mechanical_Mid ZN,  !- Heating Setpoint Temperature Schedule Name
    Schedule Rule Set for cooling setpoint of thermal zone Mechanical_Mid ZN;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 31,  !- Name
    Schedule Rule Set for heating setpoint of thermal zone Mechanical_Top ZN,  !- Heating Setpoint Temperature Schedule Name
    Schedule Rule Set for cooling setpoint of thermal zone Mechanical_Top ZN;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 6,  !- Name
    Schedule Rule Set for heating setpoint of thermal zone OpenOffice_Bot_1 ZN,  !- Heating Setpoint Temperature Schedule Name
    Schedule Rule Set for cooling setpoint of thermal zone OpenOffice_Bot_1 ZN;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 4,  !- Name
    Schedule Rule Set for heating setpoint of thermal zone OpenOffice_Bot_2 ZN,  !- Heating Setpoint Temperature Schedule Name
    Schedule Rule Set for cooling setpoint of thermal zone OpenOffice_Bot_2 ZN;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 5,  !- Name
    Schedule Rule Set for heating setpoint of thermal zone OpenOffice_Bot_3 ZN,  !- Heating Setpoint Temperature Schedule Name
    Schedule Rule Set for cooling setpoint of thermal zone OpenOffice_Bot_3 ZN;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 2,  !- Name
    Schedule Rule Set for heating setpoint of thermal zone OpenOffice_Mid_1 ZN,  !- Heating Setpoint Temperature Schedule Name
    Schedule Rule Set for cooling setpoint of thermal zone OpenOffice_Mid_1 ZN;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 9,  !- Name
    Schedule Rule Set for heating setpoint of thermal zone OpenOffice_Mid_2 ZN,  !- Heating Setpoint Temperature Schedule Name
    Schedule Rule Set for cooling setpoint of thermal zone OpenOffice_Mid_2 ZN;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 10,  !- Name
    Schedule Rule Set for heating setpoint of thermal zone OpenOffice_Mid_3 ZN,  !- Heating Setpoint Temperature Schedule Name
    Schedule Rule Set for cooling setpoint of thermal zone OpenOffice_Mid_3 ZN;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 7,  !- Name
    Schedule Rule Set for heating setpoint of thermal zone OpenOffice_Mid_4 ZN,  !- Heating Setpoint Temperature Schedule Name
    Schedule Rule Set for cooling setpoint of thermal zone OpenOffice_Mid_4 ZN;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 3,  !- Name
    Schedule Rule Set for heating setpoint of thermal zone OpenOffice_Top_1 ZN,  !- Heating Setpoint Temperature Schedule Name
    Schedule Rule Set for cooling setpoint of thermal zone OpenOffice_Top_1 ZN;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 11,  !- Name
    Schedule Rule Set for heating setpoint of thermal zone OpenOffice_Top_2 ZN,  !- Heating Setpoint Temperature Schedule Name
    Schedule Rule Set for cooling setpoint of thermal zone OpenOffice_Top_2 ZN;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 8,  !- Name
    Schedule Rule Set for heating setpoint of thermal zone OpenOffice_Top_3 ZN,  !- Heating Setpoint Temperature Schedule Name
    Schedule Rule Set for cooling setpoint of thermal zone OpenOffice_Top_3 ZN;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 1,  !- Name
    Schedule Rule Set for heating setpoint of thermal zone OpenOffice_Top_4 ZN,  !- Heating Setpoint Temperature Schedule Name
    Schedule Rule Set for cooling setpoint of thermal zone OpenOffice_Top_4 ZN;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Restroom Thermostat 1,  !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Restroom Thermostat 2,  !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Restroom Thermostat 3,  !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Stair Thermostat 1,  !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Stair Thermostat 2,  !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Stair Thermostat 3,  !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Stair Thermostat 4,  !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Stair Thermostat 5,  !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Stair Thermostat 6,  !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:UNCONTROLLED ===========

AirTerminal:SingleDuct:Uncontrolled,
    ADU ConfRoom_Mid_1 ZN VAV Terminal,  !- Name
    ALWAYSON,                !- Availability Schedule Name
    Node 191,                !- Zone Supply Air Node Name
    1;                       !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    ADU ConfRoom_Mid_2 ZN VAV Terminal,  !- Name
    ALWAYSON,                !- Availability Schedule Name
    Node 194,                !- Zone Supply Air Node Name
    1;                       !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    ADU EnclosedOffice_Mid_1 ZN VAV Terminal,  !- Name
    ALWAYSON,                !- Availability Schedule Name
    Node 170,                !- Zone Supply Air Node Name
    1;                       !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    ADU EnclosedOffice_Mid_2 ZN VAV Terminal,  !- Name
    ALWAYSON,                !- Availability Schedule Name
    Node 173,                !- Zone Supply Air Node Name
    1;                       !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    ADU EnclosedOffice_Mid_3 ZN VAV Terminal,  !- Name
    ALWAYSON,                !- Availability Schedule Name
    Node 176,                !- Zone Supply Air Node Name
    1;                       !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    ADU OpenOffice_Mid_1 ZN VAV Terminal,  !- Name
    ALWAYSON,                !- Availability Schedule Name
    Node 152,                !- Zone Supply Air Node Name
    1;                       !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    ADU OpenOffice_Mid_2 ZN VAV Terminal,  !- Name
    ALWAYSON,                !- Availability Schedule Name
    Node 160,                !- Zone Supply Air Node Name
    1;                       !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    ADU OpenOffice_Mid_3 ZN VAV Terminal,  !- Name
    ALWAYSON,                !- Availability Schedule Name
    Node 164,                !- Zone Supply Air Node Name
    1;                       !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    ADU OpenOffice_Mid_4 ZN VAV Terminal,  !- Name
    ALWAYSON,                !- Availability Schedule Name
    Node 167,                !- Zone Supply Air Node Name
    1;                       !- Maximum Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:REHEAT ===========

AirTerminal:SingleDuct:VAV:Reheat,
    ActiveStorage_Bot_1 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ActiveStorage_Bot_1 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 102,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    ActiveStorage_Bot_1 ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 100,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    ActiveStorage_Bot_2 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ActiveStorage_Bot_2 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 105,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    ActiveStorage_Bot_2 ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 103,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    ActiveStorage_Bot_3 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ActiveStorage_Bot_3 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 108,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    ActiveStorage_Bot_3 ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 106,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    ActiveStorage_Bot_4 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ActiveStorage_Bot_4 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 111,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    ActiveStorage_Bot_4 ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 109,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    ActiveStorage_Mid_1 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ActiveStorage_Mid_1 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 181,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    ActiveStorage_Mid_1 ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 179,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    ActiveStorage_Mid_2 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ActiveStorage_Mid_2 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 184,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    ActiveStorage_Mid_2 ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 182,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    ActiveStorage_Mid_3 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ActiveStorage_Mid_3 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 187,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    ActiveStorage_Mid_3 ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 185,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    ActiveStorage_Mid_4 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ActiveStorage_Mid_4 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 190,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    ActiveStorage_Mid_4 ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 188,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    ActiveStorage_Top_1 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ActiveStorage_Top_1 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 254,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    ActiveStorage_Top_1 ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 252,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    ActiveStorage_Top_2 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ActiveStorage_Top_2 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 257,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    ActiveStorage_Top_2 ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 255,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    ActiveStorage_Top_3 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ActiveStorage_Top_3 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 260,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    ActiveStorage_Top_3 ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 258,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    ActiveStorage_Top_4 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ActiveStorage_Top_4 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 263,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    ActiveStorage_Top_4 ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 261,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    ClassRoom_Bot ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ClassRoom_Bot ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 114,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.7,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    ClassRoom_Bot ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 112,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    ConfRoom_Bot_1 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ConfRoom_Bot_1 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 117,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.7,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    ConfRoom_Bot_1 ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 115,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    ConfRoom_Bot_2 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ConfRoom_Bot_2 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 120,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.7,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    ConfRoom_Bot_2 ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 118,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    ConfRoom_Top_1 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ConfRoom_Top_1 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 266,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.7,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    ConfRoom_Top_1 ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 264,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    ConfRoom_Top_2 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ConfRoom_Top_2 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 269,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.7,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    ConfRoom_Top_2 ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 267,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_Bot_1 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Corridor_Bot_1 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 123,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Corridor_Bot_1 ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 121,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_Bot_2 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Corridor_Bot_2 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 126,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Corridor_Bot_2 ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 124,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_Mid_1 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Corridor_Mid_1 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 199,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Corridor_Mid_1 ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 197,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_Mid_2 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Corridor_Mid_2 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 202,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Corridor_Mid_2 ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 200,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_Top_1 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Corridor_Top_1 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 272,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Corridor_Top_1 ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 270,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_Top_2 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Corridor_Top_2 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 275,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Corridor_Top_2 ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 273,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Dining_Bot ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Dining_Bot ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 129,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Dining_Bot ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 127,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Dining_Mid ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Dining_Mid ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 205,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Dining_Mid ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 203,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Dining_Top ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Dining_Top ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 278,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Dining_Top ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 276,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Bot_1 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    EnclosedOffice_Bot_1 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 90,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    EnclosedOffice_Bot_1 ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 88,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Bot_2 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    EnclosedOffice_Bot_2 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 93,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    EnclosedOffice_Bot_2 ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 91,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Bot_3 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    EnclosedOffice_Bot_3 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 96,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    EnclosedOffice_Bot_3 ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 94,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Bot_4 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    EnclosedOffice_Bot_4 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 99,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    EnclosedOffice_Bot_4 ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 97,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Top_1 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    EnclosedOffice_Top_1 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 245,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    EnclosedOffice_Top_1 ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 243,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Top_2 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    EnclosedOffice_Top_2 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 248,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    EnclosedOffice_Top_2 ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 246,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Top_3 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    EnclosedOffice_Top_3 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 251,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    EnclosedOffice_Top_3 ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 249,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Lobby_Bot ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Lobby_Bot ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 132,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Lobby_Bot ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 130,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Lobby_Mid ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Lobby_Mid ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 208,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Lobby_Mid ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 206,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Lobby_Top ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Lobby_Top ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 281,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Lobby_Top ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 279,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Lounge_Bot ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Lounge_Bot ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 135,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Lounge_Bot ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 133,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Mechanical_Bot ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Mechanical_Bot ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 138,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Mechanical_Bot ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 136,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Mechanical_Mid ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Mechanical_Mid ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 211,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Mechanical_Mid ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 209,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Mechanical_Top ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Mechanical_Top ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 284,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Mechanical_Top ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 282,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    OpenOffice_Bot_1 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    OpenOffice_Bot_1 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 80,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    OpenOffice_Bot_1 ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 73,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    OpenOffice_Bot_2 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    OpenOffice_Bot_2 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 84,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    OpenOffice_Bot_2 ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 81,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    OpenOffice_Bot_3 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    OpenOffice_Bot_3 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 87,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    OpenOffice_Bot_3 ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 85,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    OpenOffice_Top_1 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    OpenOffice_Top_1 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 232,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    OpenOffice_Top_1 ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 225,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    OpenOffice_Top_2 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    OpenOffice_Top_2 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 236,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    OpenOffice_Top_2 ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 233,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    OpenOffice_Top_3 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    OpenOffice_Top_3 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 239,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    OpenOffice_Top_3 ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 237,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    OpenOffice_Top_4 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    OpenOffice_Top_4 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 242,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    OpenOffice_Top_4 ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 240,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Restroom_Bot ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Restroom_Bot ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 141,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Restroom_Bot ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 139,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Restroom_Mid ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Restroom_Mid ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 214,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Restroom_Mid ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 212,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Restroom_Top ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Restroom_Top ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 287,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Restroom_Top ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 285,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Stair_Bot_1 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Stair_Bot_1 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 144,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Stair_Bot_1 ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 142,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Stair_Bot_2 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Stair_Bot_2 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 147,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Stair_Bot_2 ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 145,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Stair_Mid_1 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Stair_Mid_1 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 217,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Stair_Mid_1 ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 215,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Stair_Mid_2 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Stair_Mid_2 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 220,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Stair_Mid_2 ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 218,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Stair_Top_1 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Stair_Top_1 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 290,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Stair_Top_1 ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 288,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Stair_Top_2 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Stair_Top_2 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 293,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Stair_Top_2 ZN Electric Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 291,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
    ADU ActiveStorage_Bot_1 ZN VAV Terminal,  !- Name
    Node 100,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ActiveStorage_Bot_1 ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU ActiveStorage_Bot_2 ZN VAV Terminal,  !- Name
    Node 103,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ActiveStorage_Bot_2 ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU ActiveStorage_Bot_3 ZN VAV Terminal,  !- Name
    Node 106,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ActiveStorage_Bot_3 ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU ActiveStorage_Bot_4 ZN VAV Terminal,  !- Name
    Node 109,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ActiveStorage_Bot_4 ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU ActiveStorage_Mid_1 ZN VAV Terminal,  !- Name
    Node 179,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ActiveStorage_Mid_1 ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU ActiveStorage_Mid_2 ZN VAV Terminal,  !- Name
    Node 182,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ActiveStorage_Mid_2 ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU ActiveStorage_Mid_3 ZN VAV Terminal,  !- Name
    Node 185,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ActiveStorage_Mid_3 ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU ActiveStorage_Mid_4 ZN VAV Terminal,  !- Name
    Node 188,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ActiveStorage_Mid_4 ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU ActiveStorage_Top_1 ZN VAV Terminal,  !- Name
    Node 252,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ActiveStorage_Top_1 ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU ActiveStorage_Top_2 ZN VAV Terminal,  !- Name
    Node 255,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ActiveStorage_Top_2 ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU ActiveStorage_Top_3 ZN VAV Terminal,  !- Name
    Node 258,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ActiveStorage_Top_3 ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU ActiveStorage_Top_4 ZN VAV Terminal,  !- Name
    Node 261,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ActiveStorage_Top_4 ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU ClassRoom_Bot ZN VAV Terminal,  !- Name
    Node 112,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ClassRoom_Bot ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU ConfRoom_Bot_1 ZN VAV Terminal,  !- Name
    Node 115,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ConfRoom_Bot_1 ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU ConfRoom_Bot_2 ZN VAV Terminal,  !- Name
    Node 118,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ConfRoom_Bot_2 ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU ConfRoom_Top_1 ZN VAV Terminal,  !- Name
    Node 264,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ConfRoom_Top_1 ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU ConfRoom_Top_2 ZN VAV Terminal,  !- Name
    Node 267,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ConfRoom_Top_2 ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Corridor_Bot_1 ZN VAV Terminal,  !- Name
    Node 121,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Bot_1 ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Corridor_Bot_2 ZN VAV Terminal,  !- Name
    Node 124,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Bot_2 ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Corridor_Mid_1 ZN VAV Terminal,  !- Name
    Node 197,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Mid_1 ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Corridor_Mid_2 ZN VAV Terminal,  !- Name
    Node 200,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Mid_2 ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Corridor_Top_1 ZN VAV Terminal,  !- Name
    Node 270,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Top_1 ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Corridor_Top_2 ZN VAV Terminal,  !- Name
    Node 273,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Top_2 ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Dining_Bot ZN VAV Terminal,  !- Name
    Node 127,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Dining_Bot ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Dining_Mid ZN VAV Terminal,  !- Name
    Node 203,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Dining_Mid ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Dining_Top ZN VAV Terminal,  !- Name
    Node 276,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Dining_Top ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Bot_1 ZN VAV Terminal,  !- Name
    Node 88,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Bot_1 ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Bot_2 ZN VAV Terminal,  !- Name
    Node 91,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Bot_2 ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Bot_3 ZN VAV Terminal,  !- Name
    Node 94,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Bot_3 ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Bot_4 ZN VAV Terminal,  !- Name
    Node 97,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Bot_4 ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Top_1 ZN VAV Terminal,  !- Name
    Node 243,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Top_1 ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Top_2 ZN VAV Terminal,  !- Name
    Node 246,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Top_2 ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Top_3 ZN VAV Terminal,  !- Name
    Node 249,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Top_3 ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Lobby_Bot ZN VAV Terminal,  !- Name
    Node 130,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Lobby_Bot ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Lobby_Mid ZN VAV Terminal,  !- Name
    Node 206,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Lobby_Mid ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Lobby_Top ZN VAV Terminal,  !- Name
    Node 279,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Lobby_Top ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Lounge_Bot ZN VAV Terminal,  !- Name
    Node 133,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Lounge_Bot ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Mechanical_Bot ZN VAV Terminal,  !- Name
    Node 136,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mechanical_Bot ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Mechanical_Mid ZN VAV Terminal,  !- Name
    Node 209,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mechanical_Mid ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Mechanical_Top ZN VAV Terminal,  !- Name
    Node 282,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mechanical_Top ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU OpenOffice_Bot_1 ZN VAV Terminal,  !- Name
    Node 73,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    OpenOffice_Bot_1 ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU OpenOffice_Bot_2 ZN VAV Terminal,  !- Name
    Node 81,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    OpenOffice_Bot_2 ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU OpenOffice_Bot_3 ZN VAV Terminal,  !- Name
    Node 85,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    OpenOffice_Bot_3 ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU OpenOffice_Top_1 ZN VAV Terminal,  !- Name
    Node 225,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    OpenOffice_Top_1 ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU OpenOffice_Top_2 ZN VAV Terminal,  !- Name
    Node 233,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    OpenOffice_Top_2 ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU OpenOffice_Top_3 ZN VAV Terminal,  !- Name
    Node 237,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    OpenOffice_Top_3 ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU OpenOffice_Top_4 ZN VAV Terminal,  !- Name
    Node 240,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    OpenOffice_Top_4 ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Restroom_Bot ZN VAV Terminal,  !- Name
    Node 139,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Restroom_Bot ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Restroom_Mid ZN VAV Terminal,  !- Name
    Node 212,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Restroom_Mid ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Restroom_Top ZN VAV Terminal,  !- Name
    Node 285,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Restroom_Top ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Stair_Bot_1 ZN VAV Terminal,  !- Name
    Node 142,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Stair_Bot_1 ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Stair_Bot_2 ZN VAV Terminal,  !- Name
    Node 145,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Stair_Bot_2 ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Stair_Mid_1 ZN VAV Terminal,  !- Name
    Node 215,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Stair_Mid_1 ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Stair_Mid_2 ZN VAV Terminal,  !- Name
    Node 218,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Stair_Mid_2 ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Stair_Top_1 ZN VAV Terminal,  !- Name
    Node 288,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Stair_Top_1 ZN VAV Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Stair_Top_2 ZN VAV Terminal,  !- Name
    Node 291,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Stair_Top_2 ZN VAV Terminal;  !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    ActiveStorage_Bot_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ActiveStorage_Bot_1 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    ActiveStorage_Bot_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ActiveStorage_Bot_2 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    ActiveStorage_Bot_3 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ActiveStorage_Bot_3 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    ActiveStorage_Bot_4 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ActiveStorage_Bot_4 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    ActiveStorage_Mid_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ActiveStorage_Mid_1 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    ActiveStorage_Mid_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ActiveStorage_Mid_2 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    ActiveStorage_Mid_3 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ActiveStorage_Mid_3 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    ActiveStorage_Mid_4 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ActiveStorage_Mid_4 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    ActiveStorage_Top_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ActiveStorage_Top_1 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    ActiveStorage_Top_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ActiveStorage_Top_2 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    ActiveStorage_Top_3 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ActiveStorage_Top_3 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    ActiveStorage_Top_4 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ActiveStorage_Top_4 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    ClassRoom_Bot ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ClassRoom_Bot ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    ConfRoom_Bot_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ConfRoom_Bot_1 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    ConfRoom_Bot_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ConfRoom_Bot_2 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    ConfRoom_Mid_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    ADU ConfRoom_Mid_1 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    ConfRoom_Mid_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    ADU ConfRoom_Mid_2 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    ConfRoom_Top_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ConfRoom_Top_1 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    ConfRoom_Top_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ConfRoom_Top_2 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Corridor_Bot_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Corridor_Bot_1 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Corridor_Bot_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Corridor_Bot_2 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Corridor_Mid_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Corridor_Mid_1 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Corridor_Mid_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Corridor_Mid_2 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Corridor_Top_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Corridor_Top_1 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Corridor_Top_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Corridor_Top_2 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Dining_Bot ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Dining_Bot ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Dining_Mid ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Dining_Mid ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Dining_Top ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Dining_Top ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EnclosedOffice_Bot_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Bot_1 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EnclosedOffice_Bot_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Bot_2 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EnclosedOffice_Bot_3 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Bot_3 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EnclosedOffice_Bot_4 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Bot_4 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EnclosedOffice_Mid_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Mid_1 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EnclosedOffice_Mid_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Mid_2 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EnclosedOffice_Mid_3 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Mid_3 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EnclosedOffice_Top_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Top_1 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EnclosedOffice_Top_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Top_2 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EnclosedOffice_Top_3 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Top_3 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Lobby_Bot ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Lobby_Bot ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Lobby_Mid ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Lobby_Mid ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Lobby_Top ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Lobby_Top ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Lounge_Bot ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Lounge_Bot ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Mechanical_Bot ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Mechanical_Bot ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Mechanical_Mid ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Mechanical_Mid ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Mechanical_Top ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Mechanical_Top ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    OpenOffice_Bot_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU OpenOffice_Bot_1 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    OpenOffice_Bot_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU OpenOffice_Bot_2 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    OpenOffice_Bot_3 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU OpenOffice_Bot_3 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    OpenOffice_Mid_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    ADU OpenOffice_Mid_1 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    OpenOffice_Mid_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    ADU OpenOffice_Mid_2 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    OpenOffice_Mid_3 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    ADU OpenOffice_Mid_3 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    OpenOffice_Mid_4 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    ADU OpenOffice_Mid_4 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    OpenOffice_Top_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU OpenOffice_Top_1 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    OpenOffice_Top_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU OpenOffice_Top_2 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    OpenOffice_Top_3 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU OpenOffice_Top_3 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    OpenOffice_Top_4 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU OpenOffice_Top_4 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Restroom_Bot ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Restroom_Bot ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Restroom_Mid ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Restroom_Mid ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Restroom_Top ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Restroom_Top ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Stair_Bot_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Stair_Bot_1 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Stair_Bot_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Stair_Bot_2 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Stair_Mid_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Stair_Mid_1 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Stair_Mid_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Stair_Mid_2 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Stair_Top_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Stair_Top_1 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Stair_Top_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Stair_Top_2 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    ActiveStorage_Bot_1 ZN,  !- Zone Name
    ActiveStorage_Bot_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ActiveStorage_Bot_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 1,                  !- Zone Air Node Name
    ActiveStorage_Bot_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ActiveStorage_Bot_2 ZN,  !- Zone Name
    ActiveStorage_Bot_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ActiveStorage_Bot_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 2,                  !- Zone Air Node Name
    ActiveStorage_Bot_2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ActiveStorage_Bot_3 ZN,  !- Zone Name
    ActiveStorage_Bot_3 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ActiveStorage_Bot_3 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 3,                  !- Zone Air Node Name
    ActiveStorage_Bot_3 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ActiveStorage_Bot_4 ZN,  !- Zone Name
    ActiveStorage_Bot_4 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ActiveStorage_Bot_4 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 4,                  !- Zone Air Node Name
    ActiveStorage_Bot_4 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ActiveStorage_Mid_1 ZN,  !- Zone Name
    ActiveStorage_Mid_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ActiveStorage_Mid_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 5,                  !- Zone Air Node Name
    ActiveStorage_Mid_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ActiveStorage_Mid_2 ZN,  !- Zone Name
    ActiveStorage_Mid_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ActiveStorage_Mid_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 6,                  !- Zone Air Node Name
    ActiveStorage_Mid_2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ActiveStorage_Mid_3 ZN,  !- Zone Name
    ActiveStorage_Mid_3 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ActiveStorage_Mid_3 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 7,                  !- Zone Air Node Name
    ActiveStorage_Mid_3 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ActiveStorage_Mid_4 ZN,  !- Zone Name
    ActiveStorage_Mid_4 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ActiveStorage_Mid_4 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 8,                  !- Zone Air Node Name
    ActiveStorage_Mid_4 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ActiveStorage_Top_1 ZN,  !- Zone Name
    ActiveStorage_Top_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ActiveStorage_Top_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 9,                  !- Zone Air Node Name
    ActiveStorage_Top_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ActiveStorage_Top_2 ZN,  !- Zone Name
    ActiveStorage_Top_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ActiveStorage_Top_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 10,                 !- Zone Air Node Name
    ActiveStorage_Top_2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ActiveStorage_Top_3 ZN,  !- Zone Name
    ActiveStorage_Top_3 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ActiveStorage_Top_3 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 11,                 !- Zone Air Node Name
    ActiveStorage_Top_3 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ActiveStorage_Top_4 ZN,  !- Zone Name
    ActiveStorage_Top_4 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ActiveStorage_Top_4 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 12,                 !- Zone Air Node Name
    ActiveStorage_Top_4 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ClassRoom_Bot ZN,        !- Zone Name
    ClassRoom_Bot ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ClassRoom_Bot ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 13,                 !- Zone Air Node Name
    ClassRoom_Bot ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ConfRoom_Bot_1 ZN,       !- Zone Name
    ConfRoom_Bot_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ConfRoom_Bot_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 14,                 !- Zone Air Node Name
    ConfRoom_Bot_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ConfRoom_Bot_2 ZN,       !- Zone Name
    ConfRoom_Bot_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ConfRoom_Bot_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 15,                 !- Zone Air Node Name
    ConfRoom_Bot_2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ConfRoom_Mid_1 ZN,       !- Zone Name
    ConfRoom_Mid_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ConfRoom_Mid_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 16,                 !- Zone Air Node Name
    ConfRoom_Mid_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ConfRoom_Mid_2 ZN,       !- Zone Name
    ConfRoom_Mid_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ConfRoom_Mid_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 17,                 !- Zone Air Node Name
    ConfRoom_Mid_2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ConfRoom_Top_1 ZN,       !- Zone Name
    ConfRoom_Top_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ConfRoom_Top_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 18,                 !- Zone Air Node Name
    ConfRoom_Top_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ConfRoom_Top_2 ZN,       !- Zone Name
    ConfRoom_Top_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ConfRoom_Top_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 19,                 !- Zone Air Node Name
    ConfRoom_Top_2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Corridor_Bot_1 ZN,       !- Zone Name
    Corridor_Bot_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Corridor_Bot_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 20,                 !- Zone Air Node Name
    Corridor_Bot_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Corridor_Bot_2 ZN,       !- Zone Name
    Corridor_Bot_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Corridor_Bot_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 21,                 !- Zone Air Node Name
    Corridor_Bot_2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Corridor_Mid_1 ZN,       !- Zone Name
    Corridor_Mid_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Corridor_Mid_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 22,                 !- Zone Air Node Name
    Corridor_Mid_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Corridor_Mid_2 ZN,       !- Zone Name
    Corridor_Mid_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Corridor_Mid_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 23,                 !- Zone Air Node Name
    Corridor_Mid_2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Corridor_Top_1 ZN,       !- Zone Name
    Corridor_Top_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Corridor_Top_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 24,                 !- Zone Air Node Name
    Corridor_Top_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Corridor_Top_2 ZN,       !- Zone Name
    Corridor_Top_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Corridor_Top_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 25,                 !- Zone Air Node Name
    Corridor_Top_2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Dining_Bot ZN,           !- Zone Name
    Dining_Bot ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Dining_Bot ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 26,                 !- Zone Air Node Name
    Dining_Bot ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Dining_Mid ZN,           !- Zone Name
    Dining_Mid ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Dining_Mid ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 27,                 !- Zone Air Node Name
    Dining_Mid ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Dining_Top ZN,           !- Zone Name
    Dining_Top ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Dining_Top ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 28,                 !- Zone Air Node Name
    Dining_Top ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Bot_1 ZN, !- Zone Name
    EnclosedOffice_Bot_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Bot_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 29,                 !- Zone Air Node Name
    EnclosedOffice_Bot_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Bot_2 ZN, !- Zone Name
    EnclosedOffice_Bot_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Bot_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 30,                 !- Zone Air Node Name
    EnclosedOffice_Bot_2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Bot_3 ZN, !- Zone Name
    EnclosedOffice_Bot_3 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Bot_3 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 31,                 !- Zone Air Node Name
    EnclosedOffice_Bot_3 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Bot_4 ZN, !- Zone Name
    EnclosedOffice_Bot_4 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Bot_4 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 32,                 !- Zone Air Node Name
    EnclosedOffice_Bot_4 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Mid_1 ZN, !- Zone Name
    EnclosedOffice_Mid_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Mid_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 33,                 !- Zone Air Node Name
    EnclosedOffice_Mid_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Mid_2 ZN, !- Zone Name
    EnclosedOffice_Mid_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Mid_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 34,                 !- Zone Air Node Name
    EnclosedOffice_Mid_2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Mid_3 ZN, !- Zone Name
    EnclosedOffice_Mid_3 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Mid_3 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 35,                 !- Zone Air Node Name
    EnclosedOffice_Mid_3 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Top_1 ZN, !- Zone Name
    EnclosedOffice_Top_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Top_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 36,                 !- Zone Air Node Name
    EnclosedOffice_Top_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Top_2 ZN, !- Zone Name
    EnclosedOffice_Top_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Top_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 37,                 !- Zone Air Node Name
    EnclosedOffice_Top_2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Top_3 ZN, !- Zone Name
    EnclosedOffice_Top_3 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Top_3 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 38,                 !- Zone Air Node Name
    EnclosedOffice_Top_3 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Lobby_Bot ZN,            !- Zone Name
    Lobby_Bot ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Lobby_Bot ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 40,                 !- Zone Air Node Name
    Lobby_Bot ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Lobby_Mid ZN,            !- Zone Name
    Lobby_Mid ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Lobby_Mid ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 41,                 !- Zone Air Node Name
    Lobby_Mid ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Lobby_Top ZN,            !- Zone Name
    Lobby_Top ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Lobby_Top ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 42,                 !- Zone Air Node Name
    Lobby_Top ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Lounge_Bot ZN,           !- Zone Name
    Lounge_Bot ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Lounge_Bot ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 43,                 !- Zone Air Node Name
    Lounge_Bot ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Mechanical_Bot ZN,       !- Zone Name
    Mechanical_Bot ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Mechanical_Bot ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 44,                 !- Zone Air Node Name
    Mechanical_Bot ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Mechanical_Mid ZN,       !- Zone Name
    Mechanical_Mid ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Mechanical_Mid ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 45,                 !- Zone Air Node Name
    Mechanical_Mid ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Mechanical_Top ZN,       !- Zone Name
    Mechanical_Top ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Mechanical_Top ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 46,                 !- Zone Air Node Name
    Mechanical_Top ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    OpenOffice_Bot_1 ZN,     !- Zone Name
    OpenOffice_Bot_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    OpenOffice_Bot_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 48,                 !- Zone Air Node Name
    OpenOffice_Bot_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    OpenOffice_Bot_2 ZN,     !- Zone Name
    OpenOffice_Bot_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    OpenOffice_Bot_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 49,                 !- Zone Air Node Name
    OpenOffice_Bot_2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    OpenOffice_Bot_3 ZN,     !- Zone Name
    OpenOffice_Bot_3 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    OpenOffice_Bot_3 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 50,                 !- Zone Air Node Name
    OpenOffice_Bot_3 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    OpenOffice_Mid_1 ZN,     !- Zone Name
    OpenOffice_Mid_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    OpenOffice_Mid_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 51,                 !- Zone Air Node Name
    OpenOffice_Mid_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    OpenOffice_Mid_2 ZN,     !- Zone Name
    OpenOffice_Mid_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    OpenOffice_Mid_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 52,                 !- Zone Air Node Name
    OpenOffice_Mid_2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    OpenOffice_Mid_3 ZN,     !- Zone Name
    OpenOffice_Mid_3 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    OpenOffice_Mid_3 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 53,                 !- Zone Air Node Name
    OpenOffice_Mid_3 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    OpenOffice_Mid_4 ZN,     !- Zone Name
    OpenOffice_Mid_4 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    OpenOffice_Mid_4 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 54,                 !- Zone Air Node Name
    OpenOffice_Mid_4 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    OpenOffice_Top_1 ZN,     !- Zone Name
    OpenOffice_Top_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    OpenOffice_Top_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 55,                 !- Zone Air Node Name
    OpenOffice_Top_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    OpenOffice_Top_2 ZN,     !- Zone Name
    OpenOffice_Top_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    OpenOffice_Top_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 56,                 !- Zone Air Node Name
    OpenOffice_Top_2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    OpenOffice_Top_3 ZN,     !- Zone Name
    OpenOffice_Top_3 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    OpenOffice_Top_3 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 57,                 !- Zone Air Node Name
    OpenOffice_Top_3 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    OpenOffice_Top_4 ZN,     !- Zone Name
    OpenOffice_Top_4 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    OpenOffice_Top_4 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 58,                 !- Zone Air Node Name
    OpenOffice_Top_4 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Restroom_Bot ZN,         !- Zone Name
    Restroom_Bot ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Restroom_Bot ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 59,                 !- Zone Air Node Name
    Restroom_Bot ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Restroom_Mid ZN,         !- Zone Name
    Restroom_Mid ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Restroom_Mid ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 60,                 !- Zone Air Node Name
    Restroom_Mid ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Restroom_Top ZN,         !- Zone Name
    Restroom_Top ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Restroom_Top ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 61,                 !- Zone Air Node Name
    Restroom_Top ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Stair_Bot_1 ZN,          !- Zone Name
    Stair_Bot_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Stair_Bot_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 62,                 !- Zone Air Node Name
    Stair_Bot_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Stair_Bot_2 ZN,          !- Zone Name
    Stair_Bot_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Stair_Bot_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 63,                 !- Zone Air Node Name
    Stair_Bot_2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Stair_Mid_1 ZN,          !- Zone Name
    Stair_Mid_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Stair_Mid_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 64,                 !- Zone Air Node Name
    Stair_Mid_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Stair_Mid_2 ZN,          !- Zone Name
    Stair_Mid_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Stair_Mid_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 65,                 !- Zone Air Node Name
    Stair_Mid_2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Stair_Top_1 ZN,          !- Zone Name
    Stair_Top_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Stair_Top_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 66,                 !- Zone Air Node Name
    Stair_Top_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Stair_Top_2 ZN,          !- Zone Name
    Stair_Top_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Stair_Top_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 67,                 !- Zone Air Node Name
    Stair_Top_2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========

!SetpointManager:MixedAir,
!  Node 153 OS Default SPM,                !- Name
!  Temperature,                            !- Control Variable
!  Node 149,                               !- Reference Setpoint Node Name
!  Node 153,                               !- Fan Inlet Node Name
!  Node 149,                               !- Fan Outlet Node Name
!  Node 153;                               !- Setpoint Node or NodeList Name
Fan:VariableVolume,
    21 Zone PVAV Fan,        !- Name
    OfficeMedium HVACOperationSchd,  !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    1017.592,                !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 153,                !- Air Inlet Node Name
    Node 149,                !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

Fan:VariableVolume,
    22 Zone PVAV Fan,        !- Name
    OfficeMedium HVACOperationSchd,  !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    1017.592,                !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 226,                !- Air Inlet Node Name
    Node 222,                !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

Fan:VariableVolume,
    23 Zone PVAV Fan,        !- Name
    OfficeMedium HVACOperationSchd,  !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    1017.592,                !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 74,                 !- Air Inlet Node Name
    Node 70,                 !- Air Outlet Node Name
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:TWOSPEED ===========

Coil:Cooling:DX:TwoSpeed,
    21 Zone PVAV 2spd DX Clg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- High Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                !- High Speed Rated Sensible Heat Ratio
    3,                       !- High Speed Gross Rated Cooling COP {W/W}
    Autosize,                !- High Speed Rated Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    Node 157,                !- Air Inlet Node Name
    Node 154,                !- Air Outlet Node Name
    Curve Biquadratic 5,     !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 4,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 6,     !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 5,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 6,       !- Part Load Fraction Correlation Curve Name
    Autosize,                !- Low Speed Gross Rated Total Cooling Capacity {W}
    0.69,                    !- Low Speed Gross Rated Sensible Heat Ratio
    3,                       !- Low Speed Gross Rated Cooling COP {W/W}
    Autosize,                !- Low Speed Rated Air Flow Rate {m3/s}
    Curve Biquadratic 7,     !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    Curve Biquadratic 8,     !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    10,                      !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:TwoSpeed,
    22 Zone PVAV 2spd DX Clg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- High Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                !- High Speed Rated Sensible Heat Ratio
    3,                       !- High Speed Gross Rated Cooling COP {W/W}
    Autosize,                !- High Speed Rated Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    Node 230,                !- Air Inlet Node Name
    Node 227,                !- Air Outlet Node Name
    Curve Biquadratic 9,     !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 7,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 10,    !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 8,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 9,       !- Part Load Fraction Correlation Curve Name
    Autosize,                !- Low Speed Gross Rated Total Cooling Capacity {W}
    0.69,                    !- Low Speed Gross Rated Sensible Heat Ratio
    3,                       !- Low Speed Gross Rated Cooling COP {W/W}
    Autosize,                !- Low Speed Rated Air Flow Rate {m3/s}
    Curve Biquadratic 11,    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    Curve Biquadratic 12,    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    10,                      !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:TwoSpeed,
    23 Zone PVAV 2spd DX Clg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- High Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                !- High Speed Rated Sensible Heat Ratio
    3,                       !- High Speed Gross Rated Cooling COP {W/W}
    Autosize,                !- High Speed Rated Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    Node 78,                 !- Air Inlet Node Name
    Node 75,                 !- Air Outlet Node Name
    Curve Biquadratic 1,     !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 1,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 2,     !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 2,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 3,       !- Part Load Fraction Correlation Curve Name
    Autosize,                !- Low Speed Gross Rated Total Cooling Capacity {W}
    0.69,                    !- Low Speed Gross Rated Sensible Heat Ratio
    3,                       !- Low Speed Gross Rated Cooling COP {W/W}
    Autosize,                !- Low Speed Rated Air Flow Rate {m3/s}
    Curve Biquadratic 3,     !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    Curve Biquadratic 4,     !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    10,                      !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

Coil:Heating:Electric,
    ActiveStorage_Bot_1 ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ActiveStorage_Bot_1 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 100;                !- Air Outlet Node Name

Coil:Heating:Electric,
    ActiveStorage_Bot_2 ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ActiveStorage_Bot_2 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 103;                !- Air Outlet Node Name

Coil:Heating:Electric,
    ActiveStorage_Bot_3 ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ActiveStorage_Bot_3 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 106;                !- Air Outlet Node Name

Coil:Heating:Electric,
    ActiveStorage_Bot_4 ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ActiveStorage_Bot_4 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 109;                !- Air Outlet Node Name

Coil:Heating:Electric,
    ActiveStorage_Mid_1 ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ActiveStorage_Mid_1 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 179;                !- Air Outlet Node Name

Coil:Heating:Electric,
    ActiveStorage_Mid_2 ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ActiveStorage_Mid_2 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 182;                !- Air Outlet Node Name

Coil:Heating:Electric,
    ActiveStorage_Mid_3 ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ActiveStorage_Mid_3 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 185;                !- Air Outlet Node Name

Coil:Heating:Electric,
    ActiveStorage_Mid_4 ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ActiveStorage_Mid_4 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 188;                !- Air Outlet Node Name

Coil:Heating:Electric,
    ActiveStorage_Top_1 ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ActiveStorage_Top_1 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 252;                !- Air Outlet Node Name

Coil:Heating:Electric,
    ActiveStorage_Top_2 ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ActiveStorage_Top_2 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 255;                !- Air Outlet Node Name

Coil:Heating:Electric,
    ActiveStorage_Top_3 ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ActiveStorage_Top_3 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 258;                !- Air Outlet Node Name

Coil:Heating:Electric,
    ActiveStorage_Top_4 ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ActiveStorage_Top_4 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 261;                !- Air Outlet Node Name

Coil:Heating:Electric,
    ClassRoom_Bot ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ClassRoom_Bot ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 112;                !- Air Outlet Node Name

Coil:Heating:Electric,
    ConfRoom_Bot_1 ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ConfRoom_Bot_1 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 115;                !- Air Outlet Node Name

Coil:Heating:Electric,
    ConfRoom_Bot_2 ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ConfRoom_Bot_2 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 118;                !- Air Outlet Node Name

Coil:Heating:Electric,
    ConfRoom_Top_1 ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ConfRoom_Top_1 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 264;                !- Air Outlet Node Name

Coil:Heating:Electric,
    ConfRoom_Top_2 ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ConfRoom_Top_2 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 267;                !- Air Outlet Node Name

Coil:Heating:Electric,
    Corridor_Bot_1 ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Corridor_Bot_1 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 121;                !- Air Outlet Node Name

Coil:Heating:Electric,
    Corridor_Bot_2 ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Corridor_Bot_2 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 124;                !- Air Outlet Node Name

Coil:Heating:Electric,
    Corridor_Mid_1 ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Corridor_Mid_1 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 197;                !- Air Outlet Node Name

Coil:Heating:Electric,
    Corridor_Mid_2 ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Corridor_Mid_2 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 200;                !- Air Outlet Node Name

Coil:Heating:Electric,
    Corridor_Top_1 ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Corridor_Top_1 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 270;                !- Air Outlet Node Name

Coil:Heating:Electric,
    Corridor_Top_2 ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Corridor_Top_2 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 273;                !- Air Outlet Node Name

Coil:Heating:Electric,
    Dining_Bot ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Dining_Bot ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 127;                !- Air Outlet Node Name

Coil:Heating:Electric,
    Dining_Mid ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Dining_Mid ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 203;                !- Air Outlet Node Name

Coil:Heating:Electric,
    Dining_Top ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Dining_Top ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 276;                !- Air Outlet Node Name

Coil:Heating:Electric,
    EnclosedOffice_Bot_1 ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    EnclosedOffice_Bot_1 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 88;                 !- Air Outlet Node Name

Coil:Heating:Electric,
    EnclosedOffice_Bot_2 ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    EnclosedOffice_Bot_2 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 91;                 !- Air Outlet Node Name

Coil:Heating:Electric,
    EnclosedOffice_Bot_3 ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    EnclosedOffice_Bot_3 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 94;                 !- Air Outlet Node Name

Coil:Heating:Electric,
    EnclosedOffice_Bot_4 ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    EnclosedOffice_Bot_4 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 97;                 !- Air Outlet Node Name

Coil:Heating:Electric,
    EnclosedOffice_Top_1 ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    EnclosedOffice_Top_1 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 243;                !- Air Outlet Node Name

Coil:Heating:Electric,
    EnclosedOffice_Top_2 ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    EnclosedOffice_Top_2 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 246;                !- Air Outlet Node Name

Coil:Heating:Electric,
    EnclosedOffice_Top_3 ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    EnclosedOffice_Top_3 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 249;                !- Air Outlet Node Name

Coil:Heating:Electric,
    Lobby_Bot ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Lobby_Bot ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 130;                !- Air Outlet Node Name

Coil:Heating:Electric,
    Lobby_Mid ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Lobby_Mid ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 206;                !- Air Outlet Node Name

Coil:Heating:Electric,
    Lobby_Top ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Lobby_Top ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 279;                !- Air Outlet Node Name

Coil:Heating:Electric,
    Lounge_Bot ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Lounge_Bot ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 133;                !- Air Outlet Node Name

Coil:Heating:Electric,
    Mechanical_Bot ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Mechanical_Bot ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 136;                !- Air Outlet Node Name

Coil:Heating:Electric,
    Mechanical_Mid ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Mechanical_Mid ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 209;                !- Air Outlet Node Name

Coil:Heating:Electric,
    Mechanical_Top ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Mechanical_Top ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 282;                !- Air Outlet Node Name

Coil:Heating:Electric,
    OpenOffice_Bot_1 ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    OpenOffice_Bot_1 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 73;                 !- Air Outlet Node Name

Coil:Heating:Electric,
    OpenOffice_Bot_2 ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    OpenOffice_Bot_2 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 81;                 !- Air Outlet Node Name

Coil:Heating:Electric,
    OpenOffice_Bot_3 ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    OpenOffice_Bot_3 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 85;                 !- Air Outlet Node Name

Coil:Heating:Electric,
    OpenOffice_Top_1 ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    OpenOffice_Top_1 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 225;                !- Air Outlet Node Name

Coil:Heating:Electric,
    OpenOffice_Top_2 ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    OpenOffice_Top_2 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 233;                !- Air Outlet Node Name

Coil:Heating:Electric,
    OpenOffice_Top_3 ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    OpenOffice_Top_3 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 237;                !- Air Outlet Node Name

Coil:Heating:Electric,
    OpenOffice_Top_4 ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    OpenOffice_Top_4 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 240;                !- Air Outlet Node Name

Coil:Heating:Electric,
    Restroom_Bot ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Restroom_Bot ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 139;                !- Air Outlet Node Name

Coil:Heating:Electric,
    Restroom_Mid ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Restroom_Mid ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 212;                !- Air Outlet Node Name

Coil:Heating:Electric,
    Restroom_Top ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Restroom_Top ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 285;                !- Air Outlet Node Name

Coil:Heating:Electric,
    Stair_Bot_1 ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Stair_Bot_1 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 142;                !- Air Outlet Node Name

Coil:Heating:Electric,
    Stair_Bot_2 ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Stair_Bot_2 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 145;                !- Air Outlet Node Name

Coil:Heating:Electric,
    Stair_Mid_1 ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Stair_Mid_1 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 215;                !- Air Outlet Node Name

Coil:Heating:Electric,
    Stair_Mid_2 ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Stair_Mid_2 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 218;                !- Air Outlet Node Name

Coil:Heating:Electric,
    Stair_Top_1 ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Stair_Top_1 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 288;                !- Air Outlet Node Name

Coil:Heating:Electric,
    Stair_Top_2 ZN Electric Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Stair_Top_2 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 291;                !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:FUEL ===========

Coil:Heating:Fuel,
    21 Zone PVAV Main Gas Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 154,                !- Air Inlet Node Name
    Node 153,                !- Air Outlet Node Name
    Node 153,                !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    22 Zone PVAV Main Gas Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 227,                !- Air Inlet Node Name
    Node 226,                !- Air Outlet Node Name
    Node 226,                !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    23 Zone PVAV Main Gas Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 75,                 !- Air Inlet Node Name
    Node 74,                 !- Air Outlet Node Name
    Node 74,                 !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}


!-   ===========  ALL OBJECTS IN CLASS: COILSYSTEM:COOLING:DX ===========

!SetpointManager:MixedAir,
!  Node 157 OS Default SPM,                !- Name
!  Temperature,                            !- Control Variable
!  Node 149,                               !- Reference Setpoint Node Name
!  Node 153,                               !- Fan Inlet Node Name
!  Node 149,                               !- Fan Outlet Node Name
!  Node 157;                               !- Setpoint Node or NodeList Name
CoilSystem:Cooling:DX,
    21 Zone PVAV 2spd DX Clg Coil CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 157,                !- DX Cooling Coil System Inlet Node Name
    Node 154,                !- DX Cooling Coil System Outlet Node Name
    Node 154,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    21 Zone PVAV 2spd DX Clg Coil;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    22 Zone PVAV 2spd DX Clg Coil CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 230,                !- DX Cooling Coil System Inlet Node Name
    Node 227,                !- DX Cooling Coil System Outlet Node Name
    Node 227,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    22 Zone PVAV 2spd DX Clg Coil;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    23 Zone PVAV 2spd DX Clg Coil CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 78,                 !- DX Cooling Coil System Inlet Node Name
    Node 75,                 !- DX Cooling Coil System Outlet Node Name
    Node 75,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    23 Zone PVAV 2spd DX Clg Coil;  !- Cooling Coil Name


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    Controller Outdoor Air 2,!- Name
    Node 156,                !- Relief Air Outlet Node Name
    Node 148,                !- Return Air Node Name
    Node 157,                !- Mixed Air Node Name
    Node 155,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    OfficeMedium MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    21 Zone PVAV Ventilation Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 3,!- Name
    Node 229,                !- Relief Air Outlet Node Name
    Node 221,                !- Return Air Node Name
    Node 230,                !- Mixed Air Node Name
    Node 228,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    OfficeMedium MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    22 Zone PVAV Ventilation Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 1,!- Name
    Node 77,                 !- Relief Air Outlet Node Name
    Node 69,                 !- Return Air Node Name
    Node 78,                 !- Mixed Air Node Name
    Node 76,                 !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    OfficeMedium MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    23 Zone PVAV Ventilation Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:MECHANICALVENTILATION ===========

Controller:MechanicalVentilation,
    23 Zone PVAV Ventilation Controller,  !- Name
    OfficeMedium MinOA_MotorizedDamper_Sched,  !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    ActiveStorage_Bot_1 ZN,  !- Zone 1 Name
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name 1
    ActiveStorage_Bot_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    ActiveStorage_Bot_2 ZN,  !- Zone 2 Name
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name 2
    ActiveStorage_Bot_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    ActiveStorage_Bot_3 ZN,  !- Zone 3 Name
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name 3
    ActiveStorage_Bot_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    ActiveStorage_Bot_4 ZN,  !- Zone 4 Name
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name 4
    ActiveStorage_Bot_4 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    ClassRoom_Bot ZN,        !- Zone 5 Name
    Design Specification Outdoor Air 15,  !- Design Specification Outdoor Air Object Name 5
    ClassRoom_Bot ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 5
    ConfRoom_Bot_1 ZN,       !- Zone 6 Name
    Design Specification Outdoor Air 3,  !- Design Specification Outdoor Air Object Name 6
    ConfRoom_Bot_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 6
    ConfRoom_Bot_2 ZN,       !- Zone 7 Name
    Design Specification Outdoor Air 8,  !- Design Specification Outdoor Air Object Name 7
    ConfRoom_Bot_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 7
    Corridor_Bot_1 ZN,       !- Zone 8 Name
    MediumOffice - Corridor Ventilation,  !- Design Specification Outdoor Air Object Name 8
    Corridor_Bot_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 8
    Corridor_Bot_2 ZN,       !- Zone 9 Name
    MediumOffice - Corridor Ventilation,  !- Design Specification Outdoor Air Object Name 9
    Corridor_Bot_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 9
    Dining_Bot ZN,           !- Zone 10 Name
    MediumOffice - Dining Ventilation,  !- Design Specification Outdoor Air Object Name 10
    Dining_Bot ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 10
    EnclosedOffice_Bot_1 ZN, !- Zone 11 Name
    Design Specification Outdoor Air 7,  !- Design Specification Outdoor Air Object Name 11
    EnclosedOffice_Bot_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 11
    EnclosedOffice_Bot_2 ZN, !- Zone 12 Name
    Design Specification Outdoor Air 17,  !- Design Specification Outdoor Air Object Name 12
    EnclosedOffice_Bot_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 12
    EnclosedOffice_Bot_3 ZN, !- Zone 13 Name
    Design Specification Outdoor Air 6,  !- Design Specification Outdoor Air Object Name 13
    EnclosedOffice_Bot_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 13
    EnclosedOffice_Bot_4 ZN, !- Zone 14 Name
    Design Specification Outdoor Air 9,  !- Design Specification Outdoor Air Object Name 14
    EnclosedOffice_Bot_4 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 14
    Lobby_Bot ZN,            !- Zone 15 Name
    MediumOffice - Lobby Ventilation,  !- Design Specification Outdoor Air Object Name 15
    Lobby_Bot ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 15
    Lounge_Bot ZN,           !- Zone 16 Name
    MediumOffice - Lobby Ventilation,  !- Design Specification Outdoor Air Object Name 16
    Lounge_Bot ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 16
    Mechanical_Bot ZN,       !- Zone 17 Name
    MediumOffice - Elec/MechRoom Ventilation,  !- Design Specification Outdoor Air Object Name 17
    Mechanical_Bot ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 17
    OpenOffice_Bot_1 ZN,     !- Zone 18 Name
    Design Specification Outdoor Air 16,  !- Design Specification Outdoor Air Object Name 18
    OpenOffice_Bot_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 18
    OpenOffice_Bot_2 ZN,     !- Zone 19 Name
    Design Specification Outdoor Air 10,  !- Design Specification Outdoor Air Object Name 19
    OpenOffice_Bot_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 19
    OpenOffice_Bot_3 ZN,     !- Zone 20 Name
    Design Specification Outdoor Air 14,  !- Design Specification Outdoor Air Object Name 20
    OpenOffice_Bot_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 20
    Restroom_Bot ZN,         !- Zone 21 Name
    MediumOffice - Restroom Ventilation,  !- Design Specification Outdoor Air Object Name 21
    Restroom_Bot ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 21
    Stair_Bot_1 ZN,          !- Zone 22 Name
    MediumOffice - Stair Ventilation,  !- Design Specification Outdoor Air Object Name 22
    Stair_Bot_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 22
    Stair_Bot_2 ZN,          !- Zone 23 Name
    MediumOffice - Stair Ventilation,  !- Design Specification Outdoor Air Object Name 23
    Stair_Bot_2 ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 23

Controller:MechanicalVentilation,
    21 Zone PVAV Ventilation Controller,  !- Name
    OfficeMedium MinOA_MotorizedDamper_Sched,  !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    ActiveStorage_Mid_1 ZN,  !- Zone 1 Name
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name 1
    ActiveStorage_Mid_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    ActiveStorage_Mid_2 ZN,  !- Zone 2 Name
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name 2
    ActiveStorage_Mid_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    ActiveStorage_Mid_3 ZN,  !- Zone 3 Name
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name 3
    ActiveStorage_Mid_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    ActiveStorage_Mid_4 ZN,  !- Zone 4 Name
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name 4
    ActiveStorage_Mid_4 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    ConfRoom_Mid_1 ZN,       !- Zone 5 Name
    Design Specification Outdoor Air 23,  !- Design Specification Outdoor Air Object Name 5
    ConfRoom_Mid_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 5
    ConfRoom_Mid_2 ZN,       !- Zone 6 Name
    Design Specification Outdoor Air 13,  !- Design Specification Outdoor Air Object Name 6
    ConfRoom_Mid_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 6
    Corridor_Mid_1 ZN,       !- Zone 7 Name
    MediumOffice - Corridor Ventilation,  !- Design Specification Outdoor Air Object Name 7
    Corridor_Mid_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 7
    Corridor_Mid_2 ZN,       !- Zone 8 Name
    MediumOffice - Corridor Ventilation,  !- Design Specification Outdoor Air Object Name 8
    Corridor_Mid_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 8
    Dining_Mid ZN,           !- Zone 9 Name
    MediumOffice - Dining Ventilation,  !- Design Specification Outdoor Air Object Name 9
    Dining_Mid ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 9
    EnclosedOffice_Mid_1 ZN, !- Zone 10 Name
    Design Specification Outdoor Air 19,  !- Design Specification Outdoor Air Object Name 10
    EnclosedOffice_Mid_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 10
    EnclosedOffice_Mid_2 ZN, !- Zone 11 Name
    Design Specification Outdoor Air 11,  !- Design Specification Outdoor Air Object Name 11
    EnclosedOffice_Mid_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 11
    EnclosedOffice_Mid_3 ZN, !- Zone 12 Name
    Design Specification Outdoor Air 21,  !- Design Specification Outdoor Air Object Name 12
    EnclosedOffice_Mid_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 12
    Lobby_Mid ZN,            !- Zone 13 Name
    MediumOffice - Lobby Ventilation,  !- Design Specification Outdoor Air Object Name 13
    Lobby_Mid ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 13
    Mechanical_Mid ZN,       !- Zone 14 Name
    MediumOffice - Elec/MechRoom Ventilation,  !- Design Specification Outdoor Air Object Name 14
    Mechanical_Mid ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 14
    OpenOffice_Mid_1 ZN,     !- Zone 15 Name
    Design Specification Outdoor Air 2,  !- Design Specification Outdoor Air Object Name 15
    OpenOffice_Mid_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 15
    OpenOffice_Mid_2 ZN,     !- Zone 16 Name
    Design Specification Outdoor Air 22,  !- Design Specification Outdoor Air Object Name 16
    OpenOffice_Mid_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 16
    OpenOffice_Mid_3 ZN,     !- Zone 17 Name
    Design Specification Outdoor Air 24,  !- Design Specification Outdoor Air Object Name 17
    OpenOffice_Mid_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 17
    OpenOffice_Mid_4 ZN,     !- Zone 18 Name
    Design Specification Outdoor Air 18,  !- Design Specification Outdoor Air Object Name 18
    OpenOffice_Mid_4 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 18
    Restroom_Mid ZN,         !- Zone 19 Name
    MediumOffice - Restroom Ventilation,  !- Design Specification Outdoor Air Object Name 19
    Restroom_Mid ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 19
    Stair_Mid_1 ZN,          !- Zone 20 Name
    MediumOffice - Stair Ventilation,  !- Design Specification Outdoor Air Object Name 20
    Stair_Mid_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 20
    Stair_Mid_2 ZN,          !- Zone 21 Name
    MediumOffice - Stair Ventilation,  !- Design Specification Outdoor Air Object Name 21
    Stair_Mid_2 ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 21

Controller:MechanicalVentilation,
    22 Zone PVAV Ventilation Controller,  !- Name
    OfficeMedium MinOA_MotorizedDamper_Sched,  !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    ActiveStorage_Top_1 ZN,  !- Zone 1 Name
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name 1
    ActiveStorage_Top_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    ActiveStorage_Top_2 ZN,  !- Zone 2 Name
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name 2
    ActiveStorage_Top_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    ActiveStorage_Top_3 ZN,  !- Zone 3 Name
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name 3
    ActiveStorage_Top_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    ActiveStorage_Top_4 ZN,  !- Zone 4 Name
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name 4
    ActiveStorage_Top_4 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    ConfRoom_Top_1 ZN,       !- Zone 5 Name
    Design Specification Outdoor Air 28,  !- Design Specification Outdoor Air Object Name 5
    ConfRoom_Top_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 5
    ConfRoom_Top_2 ZN,       !- Zone 6 Name
    Design Specification Outdoor Air 12,  !- Design Specification Outdoor Air Object Name 6
    ConfRoom_Top_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 6
    Corridor_Top_1 ZN,       !- Zone 7 Name
    MediumOffice - Corridor Ventilation,  !- Design Specification Outdoor Air Object Name 7
    Corridor_Top_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 7
    Corridor_Top_2 ZN,       !- Zone 8 Name
    MediumOffice - Corridor Ventilation,  !- Design Specification Outdoor Air Object Name 8
    Corridor_Top_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 8
    Dining_Top ZN,           !- Zone 9 Name
    MediumOffice - Dining Ventilation,  !- Design Specification Outdoor Air Object Name 9
    Dining_Top ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 9
    EnclosedOffice_Top_1 ZN, !- Zone 10 Name
    Design Specification Outdoor Air 27,  !- Design Specification Outdoor Air Object Name 10
    EnclosedOffice_Top_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 10
    EnclosedOffice_Top_2 ZN, !- Zone 11 Name
    Design Specification Outdoor Air 25,  !- Design Specification Outdoor Air Object Name 11
    EnclosedOffice_Top_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 11
    EnclosedOffice_Top_3 ZN, !- Zone 12 Name
    Design Specification Outdoor Air 4,  !- Design Specification Outdoor Air Object Name 12
    EnclosedOffice_Top_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 12
    Lobby_Top ZN,            !- Zone 13 Name
    MediumOffice - Lobby Ventilation,  !- Design Specification Outdoor Air Object Name 13
    Lobby_Top ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 13
    Mechanical_Top ZN,       !- Zone 14 Name
    MediumOffice - Elec/MechRoom Ventilation,  !- Design Specification Outdoor Air Object Name 14
    Mechanical_Top ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 14
    OpenOffice_Top_1 ZN,     !- Zone 15 Name
    Design Specification Outdoor Air 5,  !- Design Specification Outdoor Air Object Name 15
    OpenOffice_Top_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 15
    OpenOffice_Top_2 ZN,     !- Zone 16 Name
    Design Specification Outdoor Air 26,  !- Design Specification Outdoor Air Object Name 16
    OpenOffice_Top_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 16
    OpenOffice_Top_3 ZN,     !- Zone 17 Name
    Design Specification Outdoor Air 20,  !- Design Specification Outdoor Air Object Name 17
    OpenOffice_Top_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 17
    OpenOffice_Top_4 ZN,     !- Zone 18 Name
    Design Specification Outdoor Air 1,  !- Design Specification Outdoor Air Object Name 18
    OpenOffice_Top_4 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 18
    Restroom_Top ZN,         !- Zone 19 Name
    MediumOffice - Restroom Ventilation,  !- Design Specification Outdoor Air Object Name 19
    Restroom_Top ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 19
    Stair_Top_1 ZN,          !- Zone 20 Name
    MediumOffice - Stair Ventilation,  !- Design Specification Outdoor Air Object Name 20
    Stair_Top_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 20
    Stair_Top_2 ZN,          !- Zone 21 Name
    MediumOffice - Stair Ventilation,  !- Design Specification Outdoor Air Object Name 21
    Stair_Top_2 ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 21


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    21 Zone PVAV OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 2;!- Controller 1 Name

AirLoopHVAC:ControllerList,
    22 Zone PVAV OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 3;!- Controller 1 Name

AirLoopHVAC:ControllerList,
    23 Zone PVAV OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 1;!- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    21 Zone PVAV,            !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 1,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    21 Zone PVAV Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 148,                !- Supply Side Inlet Node Name
    Node 151,                !- Demand Side Outlet Node Name
    21 Zone PVAV Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    21 Zone PVAV Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    22 Zone PVAV,            !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 2,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    22 Zone PVAV Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 221,                !- Supply Side Inlet Node Name
    Node 224,                !- Demand Side Outlet Node Name
    22 Zone PVAV Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    22 Zone PVAV Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    23 Zone PVAV,            !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    23 Zone PVAV Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 69,                 !- Supply Side Inlet Node Name
    Node 72,                 !- Demand Side Outlet Node Name
    23 Zone PVAV Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    23 Zone PVAV Supply Outlet Nodes;  !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    21 Zone PVAV OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    21 Zone PVAV OA System Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    22 Zone PVAV OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    22 Zone PVAV OA System Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    23 Zone PVAV OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    23 Zone PVAV OA System Outdoor Air Mixer;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    21 Zone PVAV OA System,  !- Name
    21 Zone PVAV OA System Controller List,  !- Controller List Name
    21 Zone PVAV OA System Equipment List,  !- Outdoor Air Equipment List Name
    21 Zone PVAV OA System Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    22 Zone PVAV OA System,  !- Name
    22 Zone PVAV OA System Controller List,  !- Controller List Name
    22 Zone PVAV OA System Equipment List,  !- Outdoor Air Equipment List Name
    22 Zone PVAV OA System Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    23 Zone PVAV OA System,  !- Name
    23 Zone PVAV OA System Controller List,  !- Controller List Name
    23 Zone PVAV OA System Equipment List,  !- Outdoor Air Equipment List Name
    23 Zone PVAV OA System Availability Manager List;  !- Availability Manager List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    21 Zone PVAV OA System Outdoor Air Mixer,  !- Name
    Node 157,                !- Mixed Air Node Name
    Node 155,                !- Outdoor Air Stream Node Name
    Node 156,                !- Relief Air Stream Node Name
    Node 148;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    22 Zone PVAV OA System Outdoor Air Mixer,  !- Name
    Node 230,                !- Mixed Air Node Name
    Node 228,                !- Outdoor Air Stream Node Name
    Node 229,                !- Relief Air Stream Node Name
    Node 221;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    23 Zone PVAV OA System Outdoor Air Mixer,  !- Name
    Node 78,                 !- Mixed Air Node Name
    Node 76,                 !- Outdoor Air Stream Node Name
    Node 77,                 !- Relief Air Stream Node Name
    Node 69;                 !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 2,  !- Name
    Node 150,                !- Inlet Node Name
    Node 152,                !- Outlet 1 Node Name
    Node 160,                !- Outlet 2 Node Name
    Node 164,                !- Outlet 3 Node Name
    Node 167,                !- Outlet 4 Node Name
    Node 170,                !- Outlet 5 Node Name
    Node 173,                !- Outlet 6 Node Name
    Node 176,                !- Outlet 7 Node Name
    Node 181,                !- Outlet 8 Node Name
    Node 184,                !- Outlet 9 Node Name
    Node 187,                !- Outlet 10 Node Name
    Node 190,                !- Outlet 11 Node Name
    Node 191,                !- Outlet 12 Node Name
    Node 194,                !- Outlet 13 Node Name
    Node 199,                !- Outlet 14 Node Name
    Node 202,                !- Outlet 15 Node Name
    Node 205,                !- Outlet 16 Node Name
    Node 208,                !- Outlet 17 Node Name
    Node 211,                !- Outlet 18 Node Name
    Node 214,                !- Outlet 19 Node Name
    Node 217,                !- Outlet 20 Node Name
    Node 220;                !- Outlet 21 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 3,  !- Name
    Node 223,                !- Inlet Node Name
    Node 232,                !- Outlet 1 Node Name
    Node 236,                !- Outlet 2 Node Name
    Node 239,                !- Outlet 3 Node Name
    Node 242,                !- Outlet 4 Node Name
    Node 245,                !- Outlet 5 Node Name
    Node 248,                !- Outlet 6 Node Name
    Node 251,                !- Outlet 7 Node Name
    Node 254,                !- Outlet 8 Node Name
    Node 257,                !- Outlet 9 Node Name
    Node 260,                !- Outlet 10 Node Name
    Node 263,                !- Outlet 11 Node Name
    Node 266,                !- Outlet 12 Node Name
    Node 269,                !- Outlet 13 Node Name
    Node 272,                !- Outlet 14 Node Name
    Node 275,                !- Outlet 15 Node Name
    Node 278,                !- Outlet 16 Node Name
    Node 281,                !- Outlet 17 Node Name
    Node 284,                !- Outlet 18 Node Name
    Node 287,                !- Outlet 19 Node Name
    Node 290,                !- Outlet 20 Node Name
    Node 293;                !- Outlet 21 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,  !- Name
    Node 71,                 !- Inlet Node Name
    Node 80,                 !- Outlet 1 Node Name
    Node 84,                 !- Outlet 2 Node Name
    Node 87,                 !- Outlet 3 Node Name
    Node 90,                 !- Outlet 4 Node Name
    Node 93,                 !- Outlet 5 Node Name
    Node 96,                 !- Outlet 6 Node Name
    Node 99,                 !- Outlet 7 Node Name
    Node 102,                !- Outlet 8 Node Name
    Node 105,                !- Outlet 9 Node Name
    Node 108,                !- Outlet 10 Node Name
    Node 111,                !- Outlet 11 Node Name
    Node 114,                !- Outlet 12 Node Name
    Node 117,                !- Outlet 13 Node Name
    Node 120,                !- Outlet 14 Node Name
    Node 123,                !- Outlet 15 Node Name
    Node 126,                !- Outlet 16 Node Name
    Node 129,                !- Outlet 17 Node Name
    Node 132,                !- Outlet 18 Node Name
    Node 135,                !- Outlet 19 Node Name
    Node 138,                !- Outlet 20 Node Name
    Node 141,                !- Outlet 21 Node Name
    Node 144,                !- Outlet 22 Node Name
    Node 147;                !- Outlet 23 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    21 Zone PVAV Node 150 Supply Path,  !- Name
    Node 150,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 2;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    22 Zone PVAV Node 223 Supply Path,  !- Name
    Node 223,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 3;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    23 Zone PVAV Node 71 Supply Path,  !- Name
    Node 71,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 2,  !- Name
    Node 151,                !- Outlet Node Name
    Node 161;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 3,  !- Name
    Node 224,                !- Outlet Node Name
    Node 234;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,  !- Name
    Node 72,                 !- Outlet Node Name
    Node 82;                 !- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPLENUM ===========

AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 2,  !- Name
    MidFloor_Plenum ZN,      !- Zone Name
    Node 47,                 !- Zone Node Name
    Node 161,                !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Node 158,                !- Inlet 1 Node Name
    Node 162,                !- Inlet 2 Node Name
    Node 165,                !- Inlet 3 Node Name
    Node 168,                !- Inlet 4 Node Name
    Node 171,                !- Inlet 5 Node Name
    Node 174,                !- Inlet 6 Node Name
    Node 177,                !- Inlet 7 Node Name
    Node 180,                !- Inlet 8 Node Name
    Node 183,                !- Inlet 9 Node Name
    Node 186,                !- Inlet 10 Node Name
    Node 189,                !- Inlet 11 Node Name
    Node 192,                !- Inlet 12 Node Name
    Node 195,                !- Inlet 13 Node Name
    Node 198,                !- Inlet 14 Node Name
    Node 201,                !- Inlet 15 Node Name
    Node 204,                !- Inlet 16 Node Name
    Node 207,                !- Inlet 17 Node Name
    Node 210,                !- Inlet 18 Node Name
    Node 213,                !- Inlet 19 Node Name
    Node 216,                !- Inlet 20 Node Name
    Node 219;                !- Inlet 21 Node Name

AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 3,  !- Name
    TopFloor_Plenum ZN,      !- Zone Name
    Node 68,                 !- Zone Node Name
    Node 234,                !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Node 231,                !- Inlet 1 Node Name
    Node 235,                !- Inlet 2 Node Name
    Node 238,                !- Inlet 3 Node Name
    Node 241,                !- Inlet 4 Node Name
    Node 244,                !- Inlet 5 Node Name
    Node 247,                !- Inlet 6 Node Name
    Node 250,                !- Inlet 7 Node Name
    Node 253,                !- Inlet 8 Node Name
    Node 256,                !- Inlet 9 Node Name
    Node 259,                !- Inlet 10 Node Name
    Node 262,                !- Inlet 11 Node Name
    Node 265,                !- Inlet 12 Node Name
    Node 268,                !- Inlet 13 Node Name
    Node 271,                !- Inlet 14 Node Name
    Node 274,                !- Inlet 15 Node Name
    Node 277,                !- Inlet 16 Node Name
    Node 280,                !- Inlet 17 Node Name
    Node 283,                !- Inlet 18 Node Name
    Node 286,                !- Inlet 19 Node Name
    Node 289,                !- Inlet 20 Node Name
    Node 292;                !- Inlet 21 Node Name

AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 1,  !- Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Node 39,                 !- Zone Node Name
    Node 82,                 !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Node 79,                 !- Inlet 1 Node Name
    Node 83,                 !- Inlet 2 Node Name
    Node 86,                 !- Inlet 3 Node Name
    Node 89,                 !- Inlet 4 Node Name
    Node 92,                 !- Inlet 5 Node Name
    Node 95,                 !- Inlet 6 Node Name
    Node 98,                 !- Inlet 7 Node Name
    Node 101,                !- Inlet 8 Node Name
    Node 104,                !- Inlet 9 Node Name
    Node 107,                !- Inlet 10 Node Name
    Node 110,                !- Inlet 11 Node Name
    Node 113,                !- Inlet 12 Node Name
    Node 116,                !- Inlet 13 Node Name
    Node 119,                !- Inlet 14 Node Name
    Node 122,                !- Inlet 15 Node Name
    Node 125,                !- Inlet 16 Node Name
    Node 128,                !- Inlet 17 Node Name
    Node 131,                !- Inlet 18 Node Name
    Node 134,                !- Inlet 19 Node Name
    Node 137,                !- Inlet 20 Node Name
    Node 140,                !- Inlet 21 Node Name
    Node 143,                !- Inlet 22 Node Name
    Node 146;                !- Inlet 23 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    21 Zone PVAV Return Path,!- Name
    Node 151,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    Air Loop HVAC Return Plenum 2,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    Air Loop HVAC Zone Mixer 2;  !- Component 2 Name

AirLoopHVAC:ReturnPath,
    22 Zone PVAV Return Path,!- Name
    Node 224,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    Air Loop HVAC Return Plenum 3,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    Air Loop HVAC Zone Mixer 3;  !- Component 2 Name

AirLoopHVAC:ReturnPath,
    23 Zone PVAV Return Path,!- Name
    Node 72,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    Air Loop HVAC Return Plenum 1,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    Air Loop HVAC Zone Mixer 1;  !- Component 2 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    21 Zone PVAV Main Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    21 Zone PVAV OA System,  !- Component 1 Name
    Node 148,                !- Component 1 Inlet Node Name
    Node 157,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    21 Zone PVAV 2spd DX Clg Coil CoilSystem,  !- Component 2 Name
    Node 157,                !- Component 2 Inlet Node Name
    Node 154,                !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    21 Zone PVAV Main Gas Htg Coil,  !- Component 3 Name
    Node 154,                !- Component 3 Inlet Node Name
    Node 153,                !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    21 Zone PVAV Fan,        !- Component 4 Name
    Node 153,                !- Component 4 Inlet Node Name
    Node 149;                !- Component 4 Outlet Node Name

Branch,
    22 Zone PVAV Main Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    22 Zone PVAV OA System,  !- Component 1 Name
    Node 221,                !- Component 1 Inlet Node Name
    Node 230,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    22 Zone PVAV 2spd DX Clg Coil CoilSystem,  !- Component 2 Name
    Node 230,                !- Component 2 Inlet Node Name
    Node 227,                !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    22 Zone PVAV Main Gas Htg Coil,  !- Component 3 Name
    Node 227,                !- Component 3 Inlet Node Name
    Node 226,                !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    22 Zone PVAV Fan,        !- Component 4 Name
    Node 226,                !- Component 4 Inlet Node Name
    Node 222;                !- Component 4 Outlet Node Name

Branch,
    23 Zone PVAV Main Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    23 Zone PVAV OA System,  !- Component 1 Name
    Node 69,                 !- Component 1 Inlet Node Name
    Node 78,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    23 Zone PVAV 2spd DX Clg Coil CoilSystem,  !- Component 2 Name
    Node 78,                 !- Component 2 Inlet Node Name
    Node 75,                 !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    23 Zone PVAV Main Gas Htg Coil,  !- Component 3 Name
    Node 75,                 !- Component 3 Inlet Node Name
    Node 74,                 !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    23 Zone PVAV Fan,        !- Component 4 Name
    Node 74,                 !- Component 4 Inlet Node Name
    Node 70;                 !- Component 4 Outlet Node Name

Branch,
    Main Service Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Main Service Water Loop Circulator Pump,  !- Component 1 Name
    Node 294,                !- Component 1 Inlet Node Name
    Node 300;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    100gal Natural Gas Water Heater - 100kBtu/hr,  !- Component 1 Name
    Node 296,                !- Component 1 Inlet Node Name
    Node 301;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 1,        !- Component 1 Name
    Node 302,                !- Component 1 Inlet Node Name
    Node 303;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 3,        !- Component 1 Name
    Node 305,                !- Component 1 Inlet Node Name
    Node 295;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Main Service Water Loop Demand Inlet Pipe,  !- Component 1 Name
    Node 297,                !- Component 1 Inlet Node Name
    Main Service Water Loop Demand Inlet Pipe Node;  !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 2,        !- Component 1 Name
    Node 299,                !- Component 1 Inlet Node Name
    Node 304;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Main WUC 0.85gpm at 140F,!- Component 1 Name
    Node 307,                !- Component 1 Inlet Node Name
    Node 308;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Main Service Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Main Service Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Main Service Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 4,        !- Component 1 Name
    Node 306,                !- Component 1 Inlet Node Name
    Node 298;                !- Component 1 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    21 Zone PVAV Supply Branches,  !- Name
    21 Zone PVAV Main Branch;!- Branch 1 Name

BranchList,
    22 Zone PVAV Supply Branches,  !- Name
    22 Zone PVAV Main Branch;!- Branch 1 Name

BranchList,
    23 Zone PVAV Supply Branches,  !- Name
    23 Zone PVAV Main Branch;!- Branch 1 Name

BranchList,
    Main Service Water Loop Supply Branches,  !- Name
    Main Service Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Main Service Water Loop Supply Branch 1,  !- Branch 2 Name
    Main Service Water Loop Supply Branch 2,  !- Branch 3 Name
    Main Service Water Loop Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    Main Service Water Loop Demand Branches,  !- Name
    Main Service Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Main Service Water Loop Demand Branch 1,  !- Branch 2 Name
    Main Service Water Loop Demand Branch 2,  !- Branch 3 Name
    Main Service Water Loop Demand Bypass Branch,  !- Branch 4 Name
    Main Service Water Loop Demand Outlet Branch;  !- Branch 5 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    Main Service Water Loop Supply Splitter,  !- Name
    Main Service Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Main Service Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Main Service Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

Connector:Splitter,
    Main Service Water Loop Demand Splitter,  !- Name
    Main Service Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Main Service Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Main Service Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    Main Service Water Loop Demand Bypass Branch;  !- Outlet Branch 3 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    Main Service Water Loop Supply Mixer,  !- Name
    Main Service Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Main Service Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Main Service Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

Connector:Mixer,
    Main Service Water Loop Demand Mixer,  !- Name
    Main Service Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Main Service Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Main Service Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    Main Service Water Loop Demand Bypass Branch;  !- Inlet Branch 3 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    Main Service Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Main Service Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Main Service Water Loop Supply Mixer;  !- Connector 2 Name

ConnectorList,
    Main Service Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Main Service Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Main Service Water Loop Demand Mixer;  !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    ActiveStorage_Bot_1 ZN Inlet Node List,  !- Name
    Node 100;                !- Node 1 Name

NodeList,
    ActiveStorage_Bot_1 ZN Return Node List,  !- Name
    Node 101;                !- Node 1 Name

NodeList,
    ActiveStorage_Bot_2 ZN Inlet Node List,  !- Name
    Node 103;                !- Node 1 Name

NodeList,
    ActiveStorage_Bot_2 ZN Return Node List,  !- Name
    Node 104;                !- Node 1 Name

NodeList,
    ActiveStorage_Bot_3 ZN Inlet Node List,  !- Name
    Node 106;                !- Node 1 Name

NodeList,
    ActiveStorage_Bot_3 ZN Return Node List,  !- Name
    Node 107;                !- Node 1 Name

NodeList,
    ActiveStorage_Bot_4 ZN Inlet Node List,  !- Name
    Node 109;                !- Node 1 Name

NodeList,
    ActiveStorage_Bot_4 ZN Return Node List,  !- Name
    Node 110;                !- Node 1 Name

NodeList,
    ActiveStorage_Mid_1 ZN Inlet Node List,  !- Name
    Node 179;                !- Node 1 Name

NodeList,
    ActiveStorage_Mid_1 ZN Return Node List,  !- Name
    Node 180;                !- Node 1 Name

NodeList,
    ActiveStorage_Mid_2 ZN Inlet Node List,  !- Name
    Node 182;                !- Node 1 Name

NodeList,
    ActiveStorage_Mid_2 ZN Return Node List,  !- Name
    Node 183;                !- Node 1 Name

NodeList,
    ActiveStorage_Mid_3 ZN Inlet Node List,  !- Name
    Node 185;                !- Node 1 Name

NodeList,
    ActiveStorage_Mid_3 ZN Return Node List,  !- Name
    Node 186;                !- Node 1 Name

NodeList,
    ActiveStorage_Mid_4 ZN Inlet Node List,  !- Name
    Node 188;                !- Node 1 Name

NodeList,
    ActiveStorage_Mid_4 ZN Return Node List,  !- Name
    Node 189;                !- Node 1 Name

NodeList,
    ActiveStorage_Top_1 ZN Inlet Node List,  !- Name
    Node 252;                !- Node 1 Name

NodeList,
    ActiveStorage_Top_1 ZN Return Node List,  !- Name
    Node 253;                !- Node 1 Name

NodeList,
    ActiveStorage_Top_2 ZN Inlet Node List,  !- Name
    Node 255;                !- Node 1 Name

NodeList,
    ActiveStorage_Top_2 ZN Return Node List,  !- Name
    Node 256;                !- Node 1 Name

NodeList,
    ActiveStorage_Top_3 ZN Inlet Node List,  !- Name
    Node 258;                !- Node 1 Name

NodeList,
    ActiveStorage_Top_3 ZN Return Node List,  !- Name
    Node 259;                !- Node 1 Name

NodeList,
    ActiveStorage_Top_4 ZN Inlet Node List,  !- Name
    Node 261;                !- Node 1 Name

NodeList,
    ActiveStorage_Top_4 ZN Return Node List,  !- Name
    Node 262;                !- Node 1 Name

NodeList,
    ClassRoom_Bot ZN Inlet Node List,  !- Name
    Node 112;                !- Node 1 Name

NodeList,
    ClassRoom_Bot ZN Return Node List,  !- Name
    Node 113;                !- Node 1 Name

NodeList,
    ConfRoom_Bot_1 ZN Inlet Node List,  !- Name
    Node 115;                !- Node 1 Name

NodeList,
    ConfRoom_Bot_1 ZN Return Node List,  !- Name
    Node 116;                !- Node 1 Name

NodeList,
    ConfRoom_Bot_2 ZN Inlet Node List,  !- Name
    Node 118;                !- Node 1 Name

NodeList,
    ConfRoom_Bot_2 ZN Return Node List,  !- Name
    Node 119;                !- Node 1 Name

NodeList,
    ConfRoom_Mid_1 ZN Inlet Node List,  !- Name
    Node 191;                !- Node 1 Name

NodeList,
    ConfRoom_Mid_1 ZN Return Node List,  !- Name
    Node 192;                !- Node 1 Name

NodeList,
    ConfRoom_Mid_2 ZN Inlet Node List,  !- Name
    Node 194;                !- Node 1 Name

NodeList,
    ConfRoom_Mid_2 ZN Return Node List,  !- Name
    Node 195;                !- Node 1 Name

NodeList,
    ConfRoom_Top_1 ZN Inlet Node List,  !- Name
    Node 264;                !- Node 1 Name

NodeList,
    ConfRoom_Top_1 ZN Return Node List,  !- Name
    Node 265;                !- Node 1 Name

NodeList,
    ConfRoom_Top_2 ZN Inlet Node List,  !- Name
    Node 267;                !- Node 1 Name

NodeList,
    ConfRoom_Top_2 ZN Return Node List,  !- Name
    Node 268;                !- Node 1 Name

NodeList,
    Corridor_Bot_1 ZN Inlet Node List,  !- Name
    Node 121;                !- Node 1 Name

NodeList,
    Corridor_Bot_1 ZN Return Node List,  !- Name
    Node 122;                !- Node 1 Name

NodeList,
    Corridor_Bot_2 ZN Inlet Node List,  !- Name
    Node 124;                !- Node 1 Name

NodeList,
    Corridor_Bot_2 ZN Return Node List,  !- Name
    Node 125;                !- Node 1 Name

NodeList,
    Corridor_Mid_1 ZN Inlet Node List,  !- Name
    Node 197;                !- Node 1 Name

NodeList,
    Corridor_Mid_1 ZN Return Node List,  !- Name
    Node 198;                !- Node 1 Name

NodeList,
    Corridor_Mid_2 ZN Inlet Node List,  !- Name
    Node 200;                !- Node 1 Name

NodeList,
    Corridor_Mid_2 ZN Return Node List,  !- Name
    Node 201;                !- Node 1 Name

NodeList,
    Corridor_Top_1 ZN Inlet Node List,  !- Name
    Node 270;                !- Node 1 Name

NodeList,
    Corridor_Top_1 ZN Return Node List,  !- Name
    Node 271;                !- Node 1 Name

NodeList,
    Corridor_Top_2 ZN Inlet Node List,  !- Name
    Node 273;                !- Node 1 Name

NodeList,
    Corridor_Top_2 ZN Return Node List,  !- Name
    Node 274;                !- Node 1 Name

NodeList,
    Dining_Bot ZN Inlet Node List,  !- Name
    Node 127;                !- Node 1 Name

NodeList,
    Dining_Bot ZN Return Node List,  !- Name
    Node 128;                !- Node 1 Name

NodeList,
    Dining_Mid ZN Inlet Node List,  !- Name
    Node 203;                !- Node 1 Name

NodeList,
    Dining_Mid ZN Return Node List,  !- Name
    Node 204;                !- Node 1 Name

NodeList,
    Dining_Top ZN Inlet Node List,  !- Name
    Node 276;                !- Node 1 Name

NodeList,
    Dining_Top ZN Return Node List,  !- Name
    Node 277;                !- Node 1 Name

NodeList,
    EnclosedOffice_Bot_1 ZN Inlet Node List,  !- Name
    Node 88;                 !- Node 1 Name

NodeList,
    EnclosedOffice_Bot_1 ZN Return Node List,  !- Name
    Node 89;                 !- Node 1 Name

NodeList,
    EnclosedOffice_Bot_2 ZN Inlet Node List,  !- Name
    Node 91;                 !- Node 1 Name

NodeList,
    EnclosedOffice_Bot_2 ZN Return Node List,  !- Name
    Node 92;                 !- Node 1 Name

NodeList,
    EnclosedOffice_Bot_3 ZN Inlet Node List,  !- Name
    Node 94;                 !- Node 1 Name

NodeList,
    EnclosedOffice_Bot_3 ZN Return Node List,  !- Name
    Node 95;                 !- Node 1 Name

NodeList,
    EnclosedOffice_Bot_4 ZN Inlet Node List,  !- Name
    Node 97;                 !- Node 1 Name

NodeList,
    EnclosedOffice_Bot_4 ZN Return Node List,  !- Name
    Node 98;                 !- Node 1 Name

NodeList,
    EnclosedOffice_Mid_1 ZN Inlet Node List,  !- Name
    Node 170;                !- Node 1 Name

NodeList,
    EnclosedOffice_Mid_1 ZN Return Node List,  !- Name
    Node 171;                !- Node 1 Name

NodeList,
    EnclosedOffice_Mid_2 ZN Inlet Node List,  !- Name
    Node 173;                !- Node 1 Name

NodeList,
    EnclosedOffice_Mid_2 ZN Return Node List,  !- Name
    Node 174;                !- Node 1 Name

NodeList,
    EnclosedOffice_Mid_3 ZN Inlet Node List,  !- Name
    Node 176;                !- Node 1 Name

NodeList,
    EnclosedOffice_Mid_3 ZN Return Node List,  !- Name
    Node 177;                !- Node 1 Name

NodeList,
    EnclosedOffice_Top_1 ZN Inlet Node List,  !- Name
    Node 243;                !- Node 1 Name

NodeList,
    EnclosedOffice_Top_1 ZN Return Node List,  !- Name
    Node 244;                !- Node 1 Name

NodeList,
    EnclosedOffice_Top_2 ZN Inlet Node List,  !- Name
    Node 246;                !- Node 1 Name

NodeList,
    EnclosedOffice_Top_2 ZN Return Node List,  !- Name
    Node 247;                !- Node 1 Name

NodeList,
    EnclosedOffice_Top_3 ZN Inlet Node List,  !- Name
    Node 249;                !- Node 1 Name

NodeList,
    EnclosedOffice_Top_3 ZN Return Node List,  !- Name
    Node 250;                !- Node 1 Name

NodeList,
    Lobby_Bot ZN Inlet Node List,  !- Name
    Node 130;                !- Node 1 Name

NodeList,
    Lobby_Bot ZN Return Node List,  !- Name
    Node 131;                !- Node 1 Name

NodeList,
    Lobby_Mid ZN Inlet Node List,  !- Name
    Node 206;                !- Node 1 Name

NodeList,
    Lobby_Mid ZN Return Node List,  !- Name
    Node 207;                !- Node 1 Name

NodeList,
    Lobby_Top ZN Inlet Node List,  !- Name
    Node 279;                !- Node 1 Name

NodeList,
    Lobby_Top ZN Return Node List,  !- Name
    Node 280;                !- Node 1 Name

NodeList,
    Lounge_Bot ZN Inlet Node List,  !- Name
    Node 133;                !- Node 1 Name

NodeList,
    Lounge_Bot ZN Return Node List,  !- Name
    Node 134;                !- Node 1 Name

NodeList,
    Mechanical_Bot ZN Inlet Node List,  !- Name
    Node 136;                !- Node 1 Name

NodeList,
    Mechanical_Bot ZN Return Node List,  !- Name
    Node 137;                !- Node 1 Name

NodeList,
    Mechanical_Mid ZN Inlet Node List,  !- Name
    Node 209;                !- Node 1 Name

NodeList,
    Mechanical_Mid ZN Return Node List,  !- Name
    Node 210;                !- Node 1 Name

NodeList,
    Mechanical_Top ZN Inlet Node List,  !- Name
    Node 282;                !- Node 1 Name

NodeList,
    Mechanical_Top ZN Return Node List,  !- Name
    Node 283;                !- Node 1 Name

NodeList,
    OpenOffice_Bot_1 ZN Inlet Node List,  !- Name
    Node 73;                 !- Node 1 Name

NodeList,
    OpenOffice_Bot_1 ZN Return Node List,  !- Name
    Node 79;                 !- Node 1 Name

NodeList,
    OpenOffice_Bot_2 ZN Inlet Node List,  !- Name
    Node 81;                 !- Node 1 Name

NodeList,
    OpenOffice_Bot_2 ZN Return Node List,  !- Name
    Node 83;                 !- Node 1 Name

NodeList,
    OpenOffice_Bot_3 ZN Inlet Node List,  !- Name
    Node 85;                 !- Node 1 Name

NodeList,
    OpenOffice_Bot_3 ZN Return Node List,  !- Name
    Node 86;                 !- Node 1 Name

NodeList,
    OpenOffice_Mid_1 ZN Inlet Node List,  !- Name
    Node 152;                !- Node 1 Name

NodeList,
    OpenOffice_Mid_1 ZN Return Node List,  !- Name
    Node 158;                !- Node 1 Name

NodeList,
    OpenOffice_Mid_2 ZN Inlet Node List,  !- Name
    Node 160;                !- Node 1 Name

NodeList,
    OpenOffice_Mid_2 ZN Return Node List,  !- Name
    Node 162;                !- Node 1 Name

NodeList,
    OpenOffice_Mid_3 ZN Inlet Node List,  !- Name
    Node 164;                !- Node 1 Name

NodeList,
    OpenOffice_Mid_3 ZN Return Node List,  !- Name
    Node 165;                !- Node 1 Name

NodeList,
    OpenOffice_Mid_4 ZN Inlet Node List,  !- Name
    Node 167;                !- Node 1 Name

NodeList,
    OpenOffice_Mid_4 ZN Return Node List,  !- Name
    Node 168;                !- Node 1 Name

NodeList,
    OpenOffice_Top_1 ZN Inlet Node List,  !- Name
    Node 225;                !- Node 1 Name

NodeList,
    OpenOffice_Top_1 ZN Return Node List,  !- Name
    Node 231;                !- Node 1 Name

NodeList,
    OpenOffice_Top_2 ZN Inlet Node List,  !- Name
    Node 233;                !- Node 1 Name

NodeList,
    OpenOffice_Top_2 ZN Return Node List,  !- Name
    Node 235;                !- Node 1 Name

NodeList,
    OpenOffice_Top_3 ZN Inlet Node List,  !- Name
    Node 237;                !- Node 1 Name

NodeList,
    OpenOffice_Top_3 ZN Return Node List,  !- Name
    Node 238;                !- Node 1 Name

NodeList,
    OpenOffice_Top_4 ZN Inlet Node List,  !- Name
    Node 240;                !- Node 1 Name

NodeList,
    OpenOffice_Top_4 ZN Return Node List,  !- Name
    Node 241;                !- Node 1 Name

NodeList,
    Restroom_Bot ZN Inlet Node List,  !- Name
    Node 139;                !- Node 1 Name

NodeList,
    Restroom_Bot ZN Return Node List,  !- Name
    Node 140;                !- Node 1 Name

NodeList,
    Restroom_Mid ZN Inlet Node List,  !- Name
    Node 212;                !- Node 1 Name

NodeList,
    Restroom_Mid ZN Return Node List,  !- Name
    Node 213;                !- Node 1 Name

NodeList,
    Restroom_Top ZN Inlet Node List,  !- Name
    Node 285;                !- Node 1 Name

NodeList,
    Restroom_Top ZN Return Node List,  !- Name
    Node 286;                !- Node 1 Name

NodeList,
    Stair_Bot_1 ZN Inlet Node List,  !- Name
    Node 142;                !- Node 1 Name

NodeList,
    Stair_Bot_1 ZN Return Node List,  !- Name
    Node 143;                !- Node 1 Name

NodeList,
    Stair_Bot_2 ZN Inlet Node List,  !- Name
    Node 145;                !- Node 1 Name

NodeList,
    Stair_Bot_2 ZN Return Node List,  !- Name
    Node 146;                !- Node 1 Name

NodeList,
    Stair_Mid_1 ZN Inlet Node List,  !- Name
    Node 215;                !- Node 1 Name

NodeList,
    Stair_Mid_1 ZN Return Node List,  !- Name
    Node 216;                !- Node 1 Name

NodeList,
    Stair_Mid_2 ZN Inlet Node List,  !- Name
    Node 218;                !- Node 1 Name

NodeList,
    Stair_Mid_2 ZN Return Node List,  !- Name
    Node 219;                !- Node 1 Name

NodeList,
    Stair_Top_1 ZN Inlet Node List,  !- Name
    Node 288;                !- Node 1 Name

NodeList,
    Stair_Top_1 ZN Return Node List,  !- Name
    Node 289;                !- Node 1 Name

NodeList,
    Stair_Top_2 ZN Inlet Node List,  !- Name
    Node 291;                !- Node 1 Name

NodeList,
    Stair_Top_2 ZN Return Node List,  !- Name
    Node 292;                !- Node 1 Name

NodeList,
    21 Zone PVAV Supply Outlet Nodes,  !- Name
    Node 149;                !- Node 1 Name

NodeList,
    21 Zone PVAV Demand Inlet Nodes,  !- Name
    Node 150;                !- Node 1 Name

NodeList,
    Mid AHU Upstream Nodes,  !- Name
    Node 157,                !- Node 1 Name
    Node 154,                !- Node 2 Name
    Node 153;                !- Node 3 Name

NodeList,
    22 Zone PVAV Supply Outlet Nodes,  !- Name
    Node 222;                !- Node 1 Name

NodeList,
    22 Zone PVAV Demand Inlet Nodes,  !- Name
    Node 223;                !- Node 1 Name

NodeList,
    23 Zone PVAV Supply Outlet Nodes,  !- Name
    Node 70;                 !- Node 1 Name

NodeList,
    23 Zone PVAV Demand Inlet Nodes,  !- Name
    Node 71;                 !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    Node 155;                !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 228;                !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 76;                 !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    Pipe Adiabatic 1,        !- Name
    Node 302,                !- Inlet Node Name
    Node 303;                !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 3,        !- Name
    Node 305,                !- Inlet Node Name
    Node 295;                !- Outlet Node Name

Pipe:Adiabatic,
    Main Service Water Loop Demand Inlet Pipe,  !- Name
    Node 297,                !- Inlet Node Name
    Main Service Water Loop Demand Inlet Pipe Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 2,        !- Name
    Node 299,                !- Inlet Node Name
    Node 304;                !- Outlet Node Name

Pipe:Adiabatic,
    Main Service Water Loop Demand Bypass Pipe,  !- Name
    Main Service Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Main Service Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 4,        !- Name
    Node 306,                !- Inlet Node Name
    Node 298;                !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:CONSTANTSPEED ===========

Pump:ConstantSpeed,
    Main Service Water Loop Circulator Pump,  !- Name
    Node 294,                !- Inlet Node Name
    Node 300,                !- Outlet Node Name
    Autosize,                !- Design Flow Rate {m3/s}
    29891,                   !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.3,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- Rotational Speed {rev/min}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

WaterHeater:Mixed,
    100gal Natural Gas Water Heater - 100kBtu/hr,  !- Name
    0.378541178396985,       !- Tank Volume {m3}
    Service Water Loop Temp - 140F,  !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    60.0000000000001,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    29307.1070172222,        !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    0,                       !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.78,                    !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    1276.94699355307,        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NaturalGas,              !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    1276.94699355307,        !- On Cycle Parasitic Fuel Consumption Rate {W}
    NaturalGas,              !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    Mechanical_Bot ZN,       !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    6,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    6,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Node 296,                !- Use Side Inlet Node Name
    Node 301,                !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    IndirectHeatPrimarySetpoint,  !- Source Side Flow Control Mode
    ,                        !- Indirect Alternate Setpoint Temperature Schedule Name
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
    Main Service Water Loop, !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Main Service Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 295,                !- Loop Temperature Setpoint Node Name
    60,                      !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 294,                !- Plant Side Inlet Node Name
    Node 295,                !- Plant Side Outlet Node Name
    Main Service Water Loop Supply Branches,  !- Plant Side Branch List Name
    Main Service Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Node 297,                !- Demand Side Inlet Node Name
    Node 298,                !- Demand Side Outlet Node Name
    Main Service Water Loop Demand Branches,  !- Demand Side Branch List Name
    Main Service Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint;          !- Plant Loop Demand Calculation Scheme


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    Main Service Water Loop Heating Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    100gal Natural Gas Water Heater - 100kBtu/hr;  !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
    Main Service Water Loop Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Main Service Water Loop Heating Equipment List;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    Main Service Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Main Service Water Loop Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE ===========

EnergyManagementSystem:InternalVariable,
    ConfRoom_Mid_1_ZN_Equ_Max,  !- Name
    ConfRoom_Mid_1 electric equipment,  !- Internal Data Index Key Name
    Plug and Process Power Design Level;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    ConfRoom_Mid_2_ZN_Equ_Max,  !- Name
    ConfRoom_Mid_2 electric equipment,  !- Internal Data Index Key Name
    Plug and Process Power Design Level;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    EnclosedOffice_Mid_1_ZN_Equ_Max,  !- Name
    EnclosedOffice_Mid_1 electric equipment,  !- Internal Data Index Key Name
    Plug and Process Power Design Level;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    EnclosedOffice_Mid_2_ZN_Equ_Max,  !- Name
    EnclosedOffice_Mid_2 electric equipment,  !- Internal Data Index Key Name
    Plug and Process Power Design Level;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    EnclosedOffice_Mid_3_ZN_Equ_Max,  !- Name
    EnclosedOffice_Mid_3 electric equipment,  !- Internal Data Index Key Name
    Plug and Process Power Design Level;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    OpenOffice_Mid_1_ZN_Equ_Max,  !- Name
    OpenOffice_Mid_1 electric equipment,  !- Internal Data Index Key Name
    Plug and Process Power Design Level;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    OpenOffice_Mid_2_ZN_Equ_Max,  !- Name
    OpenOffice_Mid_2 electric equipment,  !- Internal Data Index Key Name
    Plug and Process Power Design Level;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    OpenOffice_Mid_3_ZN_Equ_Max,  !- Name
    OpenOffice_Mid_3 electric equipment,  !- Internal Data Index Key Name
    Plug and Process Power Design Level;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    OpenOffice_Mid_4_ZN_Equ_Max,  !- Name
    OpenOffice_Mid_4 electric equipment,  !- Internal Data Index Key Name
    Plug and Process Power Design Level;  !- Internal Data Type

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

EnergyManagementSystem:Sensor,
    ConfRoom_Mid_1_ZN_MassFlowRate,  !- Name
    ConfRoom_Mid_1 ZN Flow Rate,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    ConfRoom_Mid_2_ZN_MassFlowRate,  !- Name
    ConfRoom_Mid_2 ZN Flow Rate,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    EnclosedOffice_Mid_1_ZN_MassFlowRate,  !- Name
    EnclosedOffice_Mid_1 ZN Flow Rate,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    EnclosedOffice_Mid_2_ZN_MassFlowRate,  !- Name
    EnclosedOffice_Mid_2 ZN Flow Rate,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    EnclosedOffice_Mid_3_ZN_MassFlowRate,  !- Name
    EnclosedOffice_Mid_3 ZN Flow Rate,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OpenOffice_Mid_1_ZN_MassFlowRate,  !- Name
    OpenOffice_Mid_1 ZN Flow Rate,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OpenOffice_Mid_2_ZN_MassFlowRate,  !- Name
    OpenOffice_Mid_2 ZN Flow Rate,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OpenOffice_Mid_3_ZN_MassFlowRate,  !- Name
    OpenOffice_Mid_3 ZN Flow Rate,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OpenOffice_Mid_4_ZN_MassFlowRate,  !- Name
    OpenOffice_Mid_4 ZN Flow Rate,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    ConfRoom_Mid_1_ZN_Reheat,!- Name
    ConfRoom_Mid_1 ZN Reheat,!- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    ConfRoom_Mid_2_ZN_Reheat,!- Name
    ConfRoom_Mid_2 ZN Reheat,!- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    EnclosedOffice_Mid_1_ZN_Reheat,  !- Name
    EnclosedOffice_Mid_1 ZN Reheat,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    EnclosedOffice_Mid_2_ZN_Reheat,  !- Name
    EnclosedOffice_Mid_2 ZN Reheat,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    EnclosedOffice_Mid_3_ZN_Reheat,  !- Name
    EnclosedOffice_Mid_3 ZN Reheat,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OpenOffice_Mid_1_ZN_Reheat,  !- Name
    OpenOffice_Mid_1 ZN Reheat,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OpenOffice_Mid_2_ZN_Reheat,  !- Name
    OpenOffice_Mid_2 ZN Reheat,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OpenOffice_Mid_3_ZN_Reheat,  !- Name
    OpenOffice_Mid_3 ZN Reheat,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OpenOffice_Mid_4_ZN_Reheat,  !- Name
    OpenOffice_Mid_4 ZN Reheat,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    ConfRoom_Mid_1_ZN_Occ,   !- Name
    OCC-SCHED,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    ConfRoom_Mid_2_ZN_Occ,   !- Name
    OCC-SCHED,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    EnclosedOffice_Mid_1_ZN_Occ,  !- Name
    OCC-SCHED,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    EnclosedOffice_Mid_2_ZN_Occ,  !- Name
    OCC-SCHED,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    EnclosedOffice_Mid_3_ZN_Occ,  !- Name
    OCC-SCHED,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OpenOffice_Mid_1_ZN_Occ, !- Name
    OCC-SCHED,!- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OpenOffice_Mid_2_ZN_Occ, !- Name
    OCC-SCHED,!- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OpenOffice_Mid_3_ZN_Occ, !- Name
    OCC-SCHED,!- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OpenOffice_Mid_4_ZN_Occ, !- Name
    OCC-SCHED,!- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    ConfRoom_Mid_1_ZN_Equ,   !- Name
    EQUIP-SCHED,!- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    ConfRoom_Mid_2_ZN_Equ,   !- Name
    EQUIP-SCHED,!- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    EnclosedOffice_Mid_1_ZN_Equ,  !- Name
    EQUIP-SCHED,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    EnclosedOffice_Mid_2_ZN_Equ,  !- Name
    EQUIP-SCHED,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    EnclosedOffice_Mid_3_ZN_Equ,  !- Name
    EQUIP-SCHED,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OpenOffice_Mid_1_ZN_Equ, !- Name
    EQUIP-SCHED,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OpenOffice_Mid_2_ZN_Equ, !- Name
    EQUIP-SCHED,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OpenOffice_Mid_3_ZN_Equ, !- Name
    EQUIP-SCHED,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OpenOffice_Mid_4_ZN_Equ, !- Name
    EQUIP-SCHED,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

EnergyManagementSystem:Actuator,
    ConfRoom_Mid_1_ZN_FlowRateAct,  !- Name
    ADU ConfRoom_Mid_1 ZN VAV Terminal,  !- Actuated Component Unique Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ConfRoom_Mid_2_ZN_FlowRateAct,  !- Name
    ADU ConfRoom_Mid_2 ZN VAV Terminal,  !- Actuated Component Unique Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    EnclosedOffice_Mid_1_ZN_FlowRateAct,  !- Name
    ADU EnclosedOffice_Mid_1 ZN VAV Terminal,  !- Actuated Component Unique Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    EnclosedOffice_Mid_2_ZN_FlowRateAct,  !- Name
    ADU EnclosedOffice_Mid_2 ZN VAV Terminal,  !- Actuated Component Unique Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    EnclosedOffice_Mid_3_ZN_FlowRateAct,  !- Name
    ADU EnclosedOffice_Mid_3 ZN VAV Terminal,  !- Actuated Component Unique Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    OpenOffice_Mid_1_ZN_FlowRateAct,  !- Name
    ADU OpenOffice_Mid_1 ZN VAV Terminal,  !- Actuated Component Unique Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    OpenOffice_Mid_2_ZN_FlowRateAct,  !- Name
    ADU OpenOffice_Mid_2 ZN VAV Terminal,  !- Actuated Component Unique Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    OpenOffice_Mid_3_ZN_FlowRateAct,  !- Name
    ADU OpenOffice_Mid_3 ZN VAV Terminal,  !- Actuated Component Unique Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    OpenOffice_Mid_4_ZN_FlowRateAct,  !- Name
    ADU OpenOffice_Mid_4 ZN VAV Terminal,  !- Actuated Component Unique Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ConfRoom_Mid_1_ZN_EquipmentAct,  !- Name
    ConfRoom_Mid_1 electric equipment,  !- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ConfRoom_Mid_2_ZN_EquipmentAct,  !- Name
    ConfRoom_Mid_2 electric equipment,  !- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    EnclosedOffice_Mid_1_ZN_EquipmentAct,  !- Name
    EnclosedOffice_Mid_1 electric equipment,  !- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    EnclosedOffice_Mid_2_ZN_EquipmentAct,  !- Name
    EnclosedOffice_Mid_2 electric equipment,  !- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    EnclosedOffice_Mid_3_ZN_EquipmentAct,  !- Name
    EnclosedOffice_Mid_3 electric equipment,  !- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    OpenOffice_Mid_1_ZN_EquipmentAct,  !- Name
    OpenOffice_Mid_1 electric equipment,  !- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    OpenOffice_Mid_2_ZN_EquipmentAct,  !- Name
    OpenOffice_Mid_2 electric equipment,  !- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    OpenOffice_Mid_3_ZN_EquipmentAct,  !- Name
    OpenOffice_Mid_3 electric equipment,  !- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    OpenOffice_Mid_4_ZN_EquipmentAct,  !- Name
    OpenOffice_Mid_4 electric equipment,  !- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

EnergyManagementSystem:ProgramCallingManager,
    ProgramCallingManager,   !- Name
    AfterPredictorBeforeHVACManagers,  !- EnergyPlus Model Calling Point
    FixingTerminalFlowRate,  !- Program Name 1
    AddingReheatToEquipment; !- Program Name 2


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

EnergyManagementSystem:Program,
    FixingTerminalFlowRate,  !- Name
    SET ConfRoom_Mid_1_ZN_FlowRateAct = ConfRoom_Mid_1_ZN_MassFlowRate,  !- Program Line 1
    SET ConfRoom_Mid_2_ZN_FlowRateAct = ConfRoom_Mid_2_ZN_MassFlowRate,  !- Program Line 2
    SET EnclosedOffice_Mid_1_ZN_FlowRateAct = EnclosedOffice_Mid_1_ZN_MassFlowRate,  !- A4
    SET EnclosedOffice_Mid_2_ZN_FlowRateAct = EnclosedOffice_Mid_2_ZN_MassFlowRate,  !- A5
    SET EnclosedOffice_Mid_3_ZN_FlowRateAct = EnclosedOffice_Mid_3_ZN_MassFlowRate,  !- A6
    SET OpenOffice_Mid_1_ZN_FlowRateAct = OpenOffice_Mid_1_ZN_MassFlowRate,  !- A7
    SET OpenOffice_Mid_2_ZN_FlowRateAct = OpenOffice_Mid_2_ZN_MassFlowRate,  !- A8
    SET OpenOffice_Mid_3_ZN_FlowRateAct = OpenOffice_Mid_3_ZN_MassFlowRate,  !- A9
    SET OpenOffice_Mid_4_ZN_FlowRateAct = OpenOffice_Mid_4_ZN_MassFlowRate;  !- A10

EnergyManagementSystem:Program,
    AddingReheatToEquipment, !- Name
    SET ConfRoom_Mid_1_ZN_EquipmentAct = (ConfRoom_Mid_1_ZN_Occ*ConfRoom_Mid_1_ZN_Equ*ConfRoom_Mid_1_ZN_Equ_Max)+ConfRoom_Mid_1_ZN_Reheat,  !- Program Line 1
    SET ConfRoom_Mid_2_ZN_EquipmentAct = (ConfRoom_Mid_2_ZN_Occ*ConfRoom_Mid_2_ZN_Equ*ConfRoom_Mid_2_ZN_Equ_Max)+ConfRoom_Mid_2_ZN_Reheat,  !- Program Line 2
    SET EnclosedOffice_Mid_1_ZN_EquipmentAct = (EnclosedOffice_Mid_1_ZN_Occ*EnclosedOffice_Mid_1_ZN_Equ*EnclosedOffice_Mid_1_ZN_Equ_Max)+EnclosedOffice_Mid_1_ZN_Reheat,  !- A4
    SET EnclosedOffice_Mid_2_ZN_EquipmentAct = (EnclosedOffice_Mid_2_ZN_Occ*EnclosedOffice_Mid_2_ZN_Equ*EnclosedOffice_Mid_2_ZN_Equ_Max)+EnclosedOffice_Mid_2_ZN_Reheat,  !- A5
    SET EnclosedOffice_Mid_3_ZN_EquipmentAct = (EnclosedOffice_Mid_3_ZN_Occ*EnclosedOffice_Mid_3_ZN_Equ*EnclosedOffice_Mid_3_ZN_Equ_Max)+EnclosedOffice_Mid_3_ZN_Reheat,  !- A6
    SET OpenOffice_Mid_1_ZN_EquipmentAct = (OpenOffice_Mid_1_ZN_Occ*OpenOffice_Mid_1_ZN_Equ*OpenOffice_Mid_1_ZN_Equ_Max)+OpenOffice_Mid_1_ZN_Reheat,  !- A7
    SET OpenOffice_Mid_2_ZN_EquipmentAct = (OpenOffice_Mid_2_ZN_Occ*OpenOffice_Mid_2_ZN_Equ*OpenOffice_Mid_2_ZN_Equ_Max)+OpenOffice_Mid_2_ZN_Reheat,  !- A8
    SET OpenOffice_Mid_3_ZN_EquipmentAct = (OpenOffice_Mid_3_ZN_Occ*OpenOffice_Mid_3_ZN_Equ*OpenOffice_Mid_3_ZN_Equ_Max)+OpenOffice_Mid_3_ZN_Reheat,  !- A9
    SET OpenOffice_Mid_4_ZN_EquipmentAct = (OpenOffice_Mid_4_ZN_Occ*OpenOffice_Mid_4_ZN_Equ*OpenOffice_Mid_4_ZN_Equ_Max)+OpenOffice_Mid_4_ZN_Reheat;  !- A10


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    21 Zone PVAV OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    22 Zone PVAV OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    23 Zone PVAV OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 2,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    OfficeMedium HVACOperationSchd,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 3,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    OfficeMedium HVACOperationSchd,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 1,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    OfficeMedium HVACOperationSchd,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 1,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 2;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    21 Zone PVAV OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    21 Zone PVAV OA System Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 2,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 3;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    22 Zone PVAV OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    22 Zone PVAV OA System Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    23 Zone PVAV OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    23 Zone PVAV OA System Availability Manager;  !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    21 Zone PVAV Supply Air Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Mid AHU SupplyAirTemperature,  !- Schedule Name
    Node 149;                !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    22 Zone PVAV Supply Air Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Supply Air Temp - 55.0F 2,  !- Schedule Name
    Node 222;                !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    23 Zone PVAV Supply Air Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Supply Air Temp - 55.0F, !- Schedule Name
    Node 70;                 !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Service hot water setpoint manager,  !- Name
    Temperature,             !- Control Variable
    Service Water Loop Temp - 140F,  !- Schedule Name
    Node 295;                !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
    Sys-A Setpoint Manager 2,!- Name
    Temperature,             !- Control Variable
    Node 149,                !- Reference Setpoint Node Name
    Node 153,                !- Fan Inlet Node Name
    Node 149,                !- Fan Outlet Node Name
    Mid AHU Upstream Nodes;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 230 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 222,                !- Reference Setpoint Node Name
    Node 226,                !- Fan Inlet Node Name
    Node 222,                !- Fan Outlet Node Name
    Node 230;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 227 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 222,                !- Reference Setpoint Node Name
    Node 226,                !- Fan Inlet Node Name
    Node 222,                !- Fan Outlet Node Name
    Node 227;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 226 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 222,                !- Reference Setpoint Node Name
    Node 226,                !- Fan Inlet Node Name
    Node 222,                !- Fan Outlet Node Name
    Node 226;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 78 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 70,                 !- Reference Setpoint Node Name
    Node 74,                 !- Fan Inlet Node Name
    Node 70,                 !- Fan Outlet Node Name
    Node 78;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 75 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 70,                 !- Reference Setpoint Node Name
    Node 74,                 !- Fan Inlet Node Name
    Node 70,                 !- Fan Outlet Node Name
    Node 75;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 74 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 70,                 !- Reference Setpoint Node Name
    Node 74,                 !- Fan Inlet Node Name
    Node 70,                 !- Fan Outlet Node Name
    Node 74;                 !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

WaterUse:Equipment,
    Main Service Water Use 0.85gpm at 140F,  !- Name
    General,                 !- End-Use Subcategory
    5.36266669395729e-005,   !- Peak Flow Rate {m3/s}
    OfficeMedium BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
    Mixed Water At Faucet Temp - 140F,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Zone Name
    Fraction Sensible - 0.2, !- Sensible Fraction Schedule Name
    Fraction Latent - 0.05;  !- Latent Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

WaterUse:Connections,
    Main WUC 0.85gpm at 140F,!- Name
    Node 307,                !- Inlet Node Name
    Node 308,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Main Service Water Use 0.85gpm at 140F;  !- Water Use Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
    Curve Quadratic 4,       !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 5,       !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 6,       !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 7,       !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 8,       !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 9,       !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 1,       !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 2,       !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 3,       !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

!SetpointManager:MixedAir,
!  Node 154 OS Default SPM,                !- Name
!  Temperature,                            !- Control Variable
!  Node 149,                               !- Reference Setpoint Node Name
!  Node 153,                               !- Fan Inlet Node Name
!  Node 149,                               !- Fan Outlet Node Name
!  Node 154;                               !- Setpoint Node or NodeList Name
Curve:Biquadratic,
    Curve Biquadratic 5,     !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-005,                 !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 6,     !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 7,     !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-005,                 !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 8,     !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 9,     !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-005,                 !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 10,    !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 11,    !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-005,                 !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 12,    !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 1,     !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-005,                 !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 2,     !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 3,     !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-005,                 !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 4,     !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:PARAMETERS ===========

LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:NONRECURRINGCOST ===========

LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:USEPRICEESCALATION ===========

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- N11
    0.9553,                  !- N12
    0.9564,                  !- N13
    0.9575,                  !- N14
    0.9596,                  !- N15
    0.9618,                  !- N16
    0.9614,                  !- N17
    0.9618,                  !- N18
    0.9618,                  !- N19
    0.9593,                  !- N20
    0.9589,                  !- N21
    0.9607,                  !- N22
    0.9625,                  !- N23
    0.9650,                  !- N24
    0.9708,                  !- N25
    0.9751,                  !- N26
    0.9762,                  !- N27
    0.9766,                  !- N28
    0.9766,                  !- N29
    0.9769,                  !- N30
    0.9773;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOil#1,               !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- N11
    1.2200,                  !- N12
    1.2333,                  !- N13
    1.2566,                  !- N14
    1.2709,                  !- N15
    1.2826,                  !- N16
    1.2985,                  !- N17
    1.3102,                  !- N18
    1.3250,                  !- N19
    1.3261,                  !- N20
    1.3282,                  !- N21
    1.3324,                  !- N22
    1.3356,                  !- N23
    1.3431,                  !- N24
    1.3510,                  !- N25
    1.3568,                  !- N26
    1.3606,                  !- N27
    1.3637,                  !- N28
    1.3674,                  !- N29
    1.3706,                  !- N30
    1.3743;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOil#2,               !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- N11
    1.0861,                  !- N12
    1.1278,                  !- N13
    1.1497,                  !- N14
    1.1620,                  !- N15
    1.1743,                  !- N16
    1.1852,                  !- N17
    1.1948,                  !- N18
    1.2037,                  !- N19
    1.2071,                  !- N20
    1.2119,                  !- N21
    1.2139,                  !- N22
    1.2194,                  !- N23
    1.2276,                  !- N24
    1.2365,                  !- N25
    1.2420,                  !- N26
    1.2461,                  !- N27
    1.2509,                  !- N28
    1.2550,                  !- N29
    1.2591,                  !- N30
    1.2638;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- N11
    1.0222,                  !- N12
    1.0410,                  !- N13
    1.0610,                  !- N14
    1.0787,                  !- N15
    1.0942,                  !- N16
    1.1098,                  !- N17
    1.1220,                  !- N18
    1.1308,                  !- N19
    1.1386,                  !- N20
    1.1486,                  !- N21
    1.1619,                  !- N22
    1.1763,                  !- N23
    1.1918,                  !- N24
    1.2118,                  !- N25
    1.2284,                  !- N26
    1.2439,                  !- N27
    1.2605,                  !- N28
    1.2772,                  !- N29
    1.2938,                  !- N30
    1.3115;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- N11
    1.0148,                  !- N12
    1.0178,                  !- N13
    1.0208,                  !- N14
    1.0267,                  !- N15
    1.0297,                  !- N16
    1.0356,                  !- N17
    1.0415,                  !- N18
    1.0534,                  !- N19
    1.0564,                  !- N20
    1.0593,                  !- N21
    1.0653,                  !- N22
    1.0712,                  !- N23
    1.0742,                  !- N24
    1.0801,                  !- N25
    1.0831,                  !- N26
    1.0831,                  !- N27
    1.0861,                  !- N28
    1.0890,                  !- N29
    1.0920,                  !- N30
    1.0950;                  !- N31


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF,                     !- Key Field
    Unsorted;                !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

! Outdoor weather condition
Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Dewpoint Temperature,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Direct Solar Radiation Rate per Area,  !- Variable Name
    timestep;                !- Reporting Frequency

! Zone Temperature
Output:Variable,
    ConfRoom_Mid_1 ZN,       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    ConfRoom_Mid_2 ZN,       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    EnclosedOffice_Mid_1 ZN, !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    EnclosedOffice_Mid_2 ZN, !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    EnclosedOffice_Mid_3 ZN, !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    OpenOffice_Mid_1 ZN,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    OpenOffice_Mid_2 ZN,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    OpenOffice_Mid_3 ZN,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    OpenOffice_Mid_4 ZN,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

! Terminal supply air temperature
Output:Variable,
    Node 191,                !- Key Value
    System Node Temperature, !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Node 194,                !- Key Value
    System Node Temperature, !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Node 170,                !- Key Value
    System Node Temperature, !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Node 173,                !- Key Value
    System Node Temperature, !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Node 176,                !- Key Value
    System Node Temperature, !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Node 152,                !- Key Value
    System Node Temperature, !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Node 160,                !- Key Value
    System Node Temperature, !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Node 164,                !- Key Value
    System Node Temperature, !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Node 167,                !- Key Value
    System Node Temperature, !- Variable Name
    timestep;                !- Reporting Frequency

! Terminal supply air flow rate
Output:Variable,
    Node 191,                !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Node 194,                !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Node 170,                !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Node 173,                !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Node 176,                !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Node 152,                !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Node 160,                !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Node 164,                !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Node 167,                !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

! AHU node flow rate
Output:Variable,
    Node 149,                !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Node 148,                !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Node 157,                !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Node 155,                !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

! AHU node temperature
Output:Variable,
    Node 148,                !- Key Value
    System Node Temperature, !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Node 157,                !- Key Value
    System Node Temperature, !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Node 154,                !- Key Value
    System Node Temperature, !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Node 153,                !- Key Value
    System Node Temperature, !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Node 149,                !- Key Value
    System Node Temperature, !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Node 155,                !- Key Value
    System Node Temperature, !- Variable Name
    timestep;                !- Reporting Frequency

! Zone reheat through electrical equipment
!Output:Variable,ConfRoom_Mid_1 electric equipment,Electric Equipment Electric Power,timestep;
!Output:Variable,ConfRoom_Mid_2 electric equipment,Electric Equipment Electric Power,timestep;
!Output:Variable,Dining_Mid electric equipment,Electric Equipment Electric Power,timestep;
!Output:Variable,EnclosedOffice_Mid_1 electric equipment,Electric Equipment Electric Power,timestep;
!Output:Variable,EnclosedOffice_Mid_2 electric equipment,Electric Equipment Electric Power,timestep;
!Output:Variable,EnclosedOffice_Mid_3 electric equipment,Electric Equipment Electric Power,timestep;
!Output:Variable,OpenOffice_Mid_1 electric equipment,Electric Equipment Electric Power,timestep;
!Output:Variable,OpenOffice_Mid_2 electric equipment,Electric Equipment Electric Power,timestep;
!Output:Variable,OpenOffice_Mid_3 electric equipment,Electric Equipment Electric Power,timestep;
!Output:Variable,OpenOffice_Mid_4 electric equipment,Electric Equipment Electric Power,timestep;
! AHU energy consumption
Output:Variable,
    21 Zone PVAV Fan,        !- Key Value
    Fan Electric Power,      !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    21 ZONE PVAV,            !- Key Value
    Air System DX Cooling Coil Electric Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    21 ZONE PVAV MAIN GAS HTG COIL,  !- Key Value
    Heating Coil Gas Rate,   !- Variable Name
    timestep;                !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,
    DistrictCooling:Facility,!- Key Name
    Timestep;                !- Reporting Frequency

Output:Meter,
    DistrictHeating:Facility,!- Key Name
    Timestep;                !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    SimpleAndTabular;        !- Option Type
