    Until: 24:00,            !- Field 3
    110.7;                   !- Field 4

Schedule:Compact,
    obFMU Activity Schedule 10,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    110.7;                   !- Field 4

Schedule:Compact,
    obFMU Activity Schedule 11,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    110.7;                   !- Field 4

Schedule:Compact,
    obFMU Activity Schedule 12,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    110.7;                   !- Field 4

Schedule:Compact,
    obFMU Activity Schedule 13,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    110.7;                   !- Field 4

Schedule:Compact,
    obFMU Activity Schedule 14,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    110.7;                   !- Field 4

Schedule:Compact,
    obFMU Activity Schedule 15,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    110.7;                   !- Field 4

Schedule:Compact,
    obFMU Activity Schedule 16,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    110.7;                   !- Field 4

Schedule:Compact,
    obFMU Activity Schedule 17,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    110.7;                   !- Field 4

Schedule:Compact,
    obFMU Activity Schedule 18,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    110.7;                   !- Field 4

Schedule:Compact,
    obFMU Activity Schedule 19,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    110.7;                   !- Field 4

Schedule:Compact,
    obFMU Activity Schedule 2,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    110.7;                   !- Field 4

Schedule:Compact,
    obFMU Activity Schedule 20,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    110.7;                   !- Field 4

Schedule:Compact,
    obFMU Activity Schedule 21,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    110.7;                   !- Field 4

Schedule:Compact,
    obFMU Activity Schedule 22,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    110.7;                   !- Field 4

Schedule:Compact,
    obFMU Activity Schedule 23,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    110.7;                   !- Field 4

Schedule:Compact,
    obFMU Activity Schedule 24,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    110.7;                   !- Field 4

Schedule:Compact,
    obFMU Activity Schedule 25,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    110.7;                   !- Field 4

Schedule:Compact,
    obFMU Activity Schedule 26,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    110.7;                   !- Field 4

Schedule:Compact,
    obFMU Activity Schedule 27,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    110.7;                   !- Field 4

Schedule:Compact,
    obFMU Activity Schedule 3,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    110.7;                   !- Field 4

Schedule:Compact,
    obFMU Activity Schedule 4,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    110.7;                   !- Field 4

Schedule:Compact,
    obFMU Activity Schedule 5,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    110.7;                   !- Field 4

Schedule:Compact,
    obFMU Activity Schedule 6,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    110.7;                   !- Field 4

Schedule:Compact,
    obFMU Activity Schedule 7,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    110.7;                   !- Field 4

Schedule:Compact,
    obFMU Activity Schedule 8,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    110.7;                   !- Field 4

Schedule:Compact,
    obFMU Activity Schedule 9,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    110.7;                   !- Field 4

Schedule:Compact,
OCC-SCHED,               !- Name
Fractional,                !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: SummerDesignDay,    !- Field 2
Until: 06:00, 0.0,       !- Field 4
Until: 22:00, 1.0,       !- Field 6
Until: 24:00, 0.05,      !- Field 8
For: Weekdays,           !- Field 9
Until: 06:00, 0.0,       !- Field 11
Until: 07:00, 0.1,       !- Field 13
Until: 08:00, 0.2,       !- Field 15
Until: 12:00, 0.95,      !- Field 17
Until: 13:00, 0.5,       !- Field 19
Until: 17:00, 0.95,      !- Field 21
Until: 18:00, 0.7,       !- Field 23
Until: 20:00, 0.4,       !- Field 25
Until: 22:00, 0.1,       !- Field 27
Until: 24:00, 0.05,      !- Field 29
For: Saturday,           !- Field 30
Until: 06:00, 0.0,       !- Field 32
Until: 08:00, 0.1,       !- Field 34
Until: 14:00, 0.5,       !- Field 36
Until: 17:00, 0.1,       !- Field 38
Until: 24:00, 0.0,       !- Field 40
For: AllOtherDays,       !- Field 41
Until: 24:00, 0.0;       !- Field 43

Schedule:Compact,
LIGHT-SCHED,             !- Name
Fractional,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: Weekdays,           !- Field 2
Until: 05:00,            !- Field 3
0.05,                    !- Field 4
Until: 07:00,            !- Field 5
0.1,                     !- Field 6
Until: 08:00,            !- Field 7
0.3,                     !- Field 8
Until: 17:00,            !- Field 9
0.9,                     !- Field 10
Until: 18:00,            !- Field 11
0.7,                     !- Field 12
Until: 20:00,            !- Field 13
0.5,                     !- Field 14
Until: 22:00,            !- Field 15
0.3,                     !- Field 16
Until: 23:00,            !- Field 17
0.1,                     !- Field 18
Until: 24:00,            !- Field 19
0.05,                    !- Field 20
For: Saturday,           !- Field 21
Until: 06:00,            !- Field 22
0.05,                    !- Field 23
Until: 08:00,            !- Field 24
0.1,                     !- Field 25
Until: 14:00,            !- Field 26
0.5,                     !- Field 27
Until: 17:00,            !- Field 28
0.15,                    !- Field 29
Until: 24:00,            !- Field 30
0.05,                    !- Field 31
For: SummerDesignDay,    !- Field 32
Until: 24:00,            !- Field 33
1.0,                     !- Field 34
For: WinterDesignDay,    !- Field 35
Until: 24:00,            !- Field 36
0.0,                     !- Field 37
For: AllOtherDays,       !- Field 38
Until: 24:00,            !- Field 39
0.05;                    !- Field 40

Schedule:Compact,
EQUIP-SCHED,             !- Name
Fraction,                !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: Weekdays,           !- Field 2
Until: 08:00, 0.40,      !- Field 4
Until: 12:00, 0.90,      !- Field 6
Until: 13:00, 0.80,      !- Field 8
Until: 17:00, 0.90,      !- Field 10
Until: 18:00, 0.80,      !- Field 12
Until: 20:00, 0.60,      !- Field 14
Until: 22:00, 0.50,      !- Field 16
Until: 24:00, 0.40,      !- Field 18
For: Saturday,           !- Field 19
Until: 06:00, 0.30,      !- Field 21
Until: 08:00, 0.4,       !- Field 23
Until: 14:00, 0.5,       !- Field 25
Until: 17:00, 0.35,      !- Field 27
Until: 24:00, 0.30,      !- Field 29
For: SummerDesignDay,    !- Field 30
Until: 24:00, 1.0,       !- Field 32
For: WinterDesignDay,    !- Field 33
Until: 24:00, 0.0,       !- Field 35
For: AllOtherDays,       !- Field 36
Until: 24:00, 0.30;      !- Field 38


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    Always On Discrete,      !- Name
    Always On Discrete Limits,  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Always Off Discrete,     !- Name
    ,                        !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    Always On Continuous,    !- Name
    ,                        !- Schedule Type Limits Name
    1;                       !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    100mm Normalweight concrete floor,  !- Name
    MediumSmooth,            !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    25mm Stucco,             !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.719999999999999,       !- Conductivity {W/m-K}
    1855.99999999999,        !- Density {kg/m3}
    839.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    4 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    5/8 in. Gypsum Board,    !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.159999999999999,       !- Conductivity {W/m-K}
    799.999999999999,        !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    8 in. Concrete Block Basement Wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                   !- Conductivity {W/m-K}
    1841.99999999999,        !- Density {kg/m3}
    911.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    8 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2800000000001,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                   !- Conductivity {W/m-K}
    1842,                    !- Density {kg/m3}
    912,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Metal Roof Surface,      !- Name
    Smooth,                  !- Roughness
    0.000799999999999998,    !- Thickness {m}
    45.2799999999999,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    499.999999999996,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    Nonres_Floor_Insulation, !- Name
    MediumSmooth,            !- Roughness
    2.88291975297193,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Carpet Pad,      !- Name
    Smooth,                  !- Roughness
    0.216479986995276,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-1.15,  !- Name
    Smooth,                  !- Roughness
    0.202509043390129,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-1.15 1,  !- Name
    Smooth,                  !- Roughness
    0.202526711234652,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-14.97,  !- Name
    Smooth,                  !- Roughness
    2.63722957411194,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-16.0,  !- Name
    Smooth,                  !- Roughness
    2.81828190577055,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-30.13,  !- Name
    Smooth,                  !- Roughness
    5.30668462895534,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    Clear 3mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    Glass_2027F_LayerAvg,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00399999999999998,     !- Thickness {m}
    0.369744,                !- Solar Transmittance at Normal Incidence
    0.4700695,               !- Front Side Solar Reflectance at Normal Incidence
    0.340935,                !- Back Side Solar Reflectance at Normal Incidence
    0.765222,                !- Visible Transmittance at Normal Incidence
    0.0546,                  !- Front Side Visible Reflectance at Normal Incidence
    0.073741,                !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.03675,                 !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.999999999999999,       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    Glass_2052_LayerAvg,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00837,                 !- Thickness {m}
    0.507767,                !- Solar Transmittance at Normal Incidence
    0.05422805,              !- Front Side Solar Reflectance at Normal Incidence
    0.05449309,              !- Back Side Solar Reflectance at Normal Incidence
    0.586833,                !- Visible Transmittance at Normal Incidence
    0.05805,                 !- Front Side Visible Reflectance at Normal Incidence
    0.058397,                !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.999999999999999,       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    REF B CLEAR HI 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.24,                    !- Solar Transmittance at Normal Incidence
    0.16,                    !- Front Side Solar Reflectance at Normal Incidence
    0.32,                    !- Back Side Solar Reflectance at Normal Incidence
    0.3,                     !- Visible Transmittance at Normal Incidence
    0.16,                    !- Front Side Visible Reflectance at Normal Incidence
    0.29,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.6,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    REF D CLEAR 6MM,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.429,                   !- Solar Transmittance at Normal Incidence
    0.308,                   !- Front Side Solar Reflectance at Normal Incidence
    0.379,                   !- Back Side Solar Reflectance at Normal Incidence
    0.334,                   !- Visible Transmittance at Normal Incidence
    0.453,                   !- Front Side Visible Reflectance at Normal Incidence
    0.505,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.82,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    AIR 13MM,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

WindowMaterial:Gas,
    Gap_1_W_0_0038,          !- Name
    Air,                     !- Gas Type
    0.00379999999999999;     !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Basement Floor construction,  !- Name
    M10 200mm concrete block basement wall,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    Basement Wall construction,  !- Name
    M10 200mm concrete block basement wall;  !- Outside Layer

Construction,
    Floor Adiabatic construction,  !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    Nonres_Floor_Insulation; !- Layer 3

Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

Construction,
    Typical IEAD Roof R-31.25,  !- Name
    Roof Membrane,           !- Outside Layer
    Typical Insulation R-30.13,  !- Layer 2
    Metal Roof Surface;      !- Layer 3

Construction,
    Typical Insulated Basement Mass Wall,  !- Name
    8 in. Concrete Block Basement Wall;  !- Outside Layer

Construction,
    Typical Insulated Carpeted 8in Slab Floor,  !- Name
    8 in. Normalweight Concrete Floor,  !- Outside Layer
    Typical Carpet Pad;      !- Layer 2

Construction,
    Typical Insulated Exterior Mass Floor R-17.54,  !- Name
    Typical Insulation R-14.97,  !- Outside Layer
    4 in. Normalweight Concrete Floor,  !- Layer 2
    Typical Carpet Pad;      !- Layer 3

Construction,
    Typical Insulated Metal Door R-2.0,  !- Name
    F08 Metal surface,       !- Outside Layer
    Typical Insulation R-1.15;  !- Layer 2

Construction,
    Typical Insulated Steel Framed Exterior Wall R-18.18,  !- Name
    25mm Stucco,             !- Outside Layer
    5/8 in. Gypsum Board,    !- Layer 2
    Typical Insulation R-16.0,  !- Layer 3
    5/8 in. Gypsum Board;    !- Layer 4

Construction,
    Typical Interior Ceiling,!- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2

Construction,
    Typical Interior Door,   !- Name
    G05 25mm wood;           !- Outside Layer

Construction,
    Typical Interior Floor,  !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    Typical Interior Partition,  !- Name
    G05 25mm wood;           !- Outside Layer

Construction,
    Typical Interior Wall,   !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2

Construction,
    Typical Interior Window, !- Name
    Clear 3mm;               !- Outside Layer

Construction,
    Typical Overhead Door R-2.0,  !- Name
    Typical Insulation R-1.15 1;  !- Outside Layer

Construction,
    U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air,  !- Name
    REF B CLEAR HI 6MM,      !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Wall Adiabatic construction,  !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2

Construction,
    Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.430_in,  !- Name
    Glass_2052_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0038,          !- Layer 2
    Glass_2027F_LayerAvg;    !- Layer 3


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    ActiveStorage_Bot_1 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    ActiveStorage_Bot_2 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    ActiveStorage_Bot_3 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    ActiveStorage_Bot_4 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    ActiveStorage_Mid_1 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

Zone,
    ActiveStorage_Mid_2 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

Zone,
    ActiveStorage_Mid_3 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

Zone,
    ActiveStorage_Mid_4 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

Zone,
    ActiveStorage_Top_1 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    7.21911419532262e-016,   !- Y Origin {m}
    7.9248;                  !- Z Origin {m}

Zone,
    ActiveStorage_Top_2 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    7.21911419532262e-016,   !- Y Origin {m}
    7.9248;                  !- Z Origin {m}

Zone,
    ActiveStorage_Top_3 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    7.21911419532262e-016,   !- Y Origin {m}
    7.9248;                  !- Z Origin {m}

Zone,
    ActiveStorage_Top_4 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    7.21911419532262e-016,   !- Y Origin {m}
    7.9248;                  !- Z Origin {m}

Zone,
    ClassRoom_Bot ZN,        !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    ConfRoom_Bot_1 ZN,       !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -7.21911419532262e-016,  !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    ConfRoom_Bot_2 ZN,       !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    ConfRoom_Mid_1 ZN,       !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

Zone,
    ConfRoom_Mid_2 ZN,       !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

Zone,
    ConfRoom_Top_1 ZN,       !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    7.21911419532262e-016,   !- Y Origin {m}
    7.9248;                  !- Z Origin {m}

Zone,
    ConfRoom_Top_2 ZN,       !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    7.21911419532262e-016,   !- Y Origin {m}
    7.9248;                  !- Z Origin {m}

Zone,
    Corridor_Bot_1 ZN,       !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Corridor_Bot_2 ZN,       !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Corridor_Mid_1 ZN,       !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

Zone,
    Corridor_Mid_2 ZN,       !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

Zone,
    Corridor_Top_1 ZN,       !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    7.21911419532262e-016,   !- Y Origin {m}
    7.9248;                  !- Z Origin {m}

Zone,
    Corridor_Top_2 ZN,       !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    7.21911419532262e-016,   !- Y Origin {m}
    7.9248;                  !- Z Origin {m}

Zone,
    Dining_Bot ZN,           !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Dining_Mid ZN,           !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

Zone,
    Dining_Top ZN,           !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    7.21911419532262e-016,   !- Y Origin {m}
    7.9248;                  !- Z Origin {m}

Zone,
    EnclosedOffice_Bot_1 ZN, !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    EnclosedOffice_Bot_2 ZN, !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    EnclosedOffice_Bot_3 ZN, !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    EnclosedOffice_Bot_4 ZN, !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    EnclosedOffice_Mid_1 ZN, !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

Zone,
    EnclosedOffice_Mid_2 ZN, !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

Zone,
    EnclosedOffice_Mid_3 ZN, !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

Zone,
    EnclosedOffice_Top_1 ZN, !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    7.21911419532262e-016,   !- Y Origin {m}
    7.9248;                  !- Z Origin {m}

Zone,
    EnclosedOffice_Top_2 ZN, !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    7.21911419532262e-016,   !- Y Origin {m}
    7.9248;                  !- Z Origin {m}

Zone,
    EnclosedOffice_Top_3 ZN, !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    7.21911419532262e-016,   !- Y Origin {m}
    7.9248;                  !- Z Origin {m}

Zone,
    FirstFloor_Plenum ZN,    !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    0,                       !- Y Origin {m}
    2.7432,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    Lobby_Bot ZN,            !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Lobby_Mid ZN,            !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

Zone,
    Lobby_Top ZN,            !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    7.21911419532262e-016,   !- Y Origin {m}
    7.9248;                  !- Z Origin {m}

Zone,
    Lounge_Bot ZN,           !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Mechanical_Bot ZN,       !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Mechanical_Mid ZN,       !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

Zone,
    Mechanical_Top ZN,       !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    7.21911419532262e-016,   !- Y Origin {m}
    7.9248;                  !- Z Origin {m}

Zone,
    MidFloor_Plenum ZN,      !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    7.21911419532262e-016,   !- Y Origin {m}
    3.9624,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    OpenOffice_Bot_1 ZN,     !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    OpenOffice_Bot_2 ZN,     !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    OpenOffice_Bot_3 ZN,     !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    OpenOffice_Mid_1 ZN,     !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

Zone,
    OpenOffice_Mid_2 ZN,     !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

Zone,
    OpenOffice_Mid_3 ZN,     !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

Zone,
    OpenOffice_Mid_4 ZN,     !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

Zone,
    OpenOffice_Top_1 ZN,     !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    7.21911419532262e-016,   !- Y Origin {m}
    7.9248;                  !- Z Origin {m}

Zone,
    OpenOffice_Top_2 ZN,     !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    7.21911419532262e-016,   !- Y Origin {m}
    7.9248;                  !- Z Origin {m}

Zone,
    OpenOffice_Top_3 ZN,     !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    7.21911419532262e-016,   !- Y Origin {m}
    7.9248;                  !- Z Origin {m}

Zone,
    OpenOffice_Top_4 ZN,     !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    7.21911419532262e-016,   !- Y Origin {m}
    7.9248;                  !- Z Origin {m}

Zone,
    Restroom_Bot ZN,         !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Restroom_Mid ZN,         !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

Zone,
    Restroom_Top ZN,         !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    7.21911419532262e-016,   !- Y Origin {m}
    7.9248;                  !- Z Origin {m}

Zone,
    Stair_Bot_1 ZN,          !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Stair_Bot_2 ZN,          !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Stair_Mid_1 ZN,          !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

Zone,
    Stair_Mid_2 ZN,          !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

Zone,
    Stair_Top_1 ZN,          !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    7.21911419532262e-016,   !- Y Origin {m}
    7.9248;                  !- Z Origin {m}

Zone,
    Stair_Top_2 ZN,          !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    7.21911419532262e-016,   !- Y Origin {m}
    7.9248;                  !- Z Origin {m}

Zone,
    TopFloor_Plenum ZN,      !- Name
    -0,                      !- Direction of Relative North {deg}
    -1.02589783002182e-029,  !- X Origin {m}
    1.44377485810546e-015,   !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    MediumOffice - Corridor, !- Name
    Corridor_Bot_1 ZN,       !- Zone 1 Name
    Corridor_Bot_2 ZN,       !- Zone 2 Name
    Corridor_Mid_1 ZN,       !- Zone 3 Name
    Corridor_Mid_2 ZN,       !- Zone 4 Name
    Corridor_Top_1 ZN,       !- Zone 5 Name
    Corridor_Top_2 ZN;       !- Zone 6 Name

ZoneList,
    MediumOffice - Dining,   !- Name
    Dining_Bot ZN,           !- Zone 1 Name
    Dining_Mid ZN,           !- Zone 2 Name
    Dining_Top ZN;           !- Zone 3 Name

ZoneList,
    MediumOffice - Elec/MechRoom,  !- Name
    Mechanical_Bot ZN,       !- Zone 1 Name
    Mechanical_Mid ZN,       !- Zone 2 Name
    Mechanical_Top ZN;       !- Zone 3 Name

ZoneList,
    MediumOffice - Lobby,    !- Name
    Lobby_Bot ZN,            !- Zone 1 Name
    Lobby_Mid ZN,            !- Zone 2 Name
    Lobby_Top ZN,            !- Zone 3 Name
    Lounge_Bot ZN;           !- Zone 4 Name

ZoneList,
    MediumOffice - Restroom, !- Name
    Restroom_Bot ZN,         !- Zone 1 Name
    Restroom_Mid ZN,         !- Zone 2 Name
    Restroom_Top ZN;         !- Zone 3 Name

ZoneList,
    MediumOffice - Stair,    !- Name
    Stair_Bot_1 ZN,          !- Zone 1 Name
    Stair_Bot_2 ZN,          !- Zone 2 Name
    Stair_Mid_1 ZN,          !- Zone 3 Name
    Stair_Mid_2 ZN,          !- Zone 4 Name
    Stair_Top_1 ZN,          !- Zone 5 Name
    Stair_Top_2 ZN;          !- Zone 6 Name

ZoneList,
    MediumOffice - Storage,  !- Name
    ActiveStorage_Bot_1 ZN,  !- Zone 1 Name
    ActiveStorage_Bot_2 ZN,  !- Zone 2 Name
    ActiveStorage_Bot_3 ZN,  !- Zone 3 Name
    ActiveStorage_Bot_4 ZN,  !- Zone 4 Name
    ActiveStorage_Mid_1 ZN,  !- Zone 5 Name
    ActiveStorage_Mid_2 ZN,  !- Zone 6 Name
    ActiveStorage_Mid_3 ZN,  !- Zone 7 Name
    ActiveStorage_Mid_4 ZN,  !- Zone 8 Name
    ActiveStorage_Top_1 ZN,  !- Zone 9 Name
    ActiveStorage_Top_2 ZN,  !- Zone 10 Name
    ActiveStorage_Top_3 ZN,  !- Zone 11 Name
    ActiveStorage_Top_4 ZN;  !- Zone 12 Name


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    Surface 100,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 103,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.0975,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 170,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 92,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 95,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    ActiveStorage_Bot_1 ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 96,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 179,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 97,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 152,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 98,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 165,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 99,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    ActiveStorage_Bot_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 204,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 163,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 75,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,              !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    30.9292625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 53,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    ActiveStorage_Bot_2 ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 54,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    ActiveStorage_Bot_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 188,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 55,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 167,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 56,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 155,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 57,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 60,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    30.9292625,              !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    30.9292625,              !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 58,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 161,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 164,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 63,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,              !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    30.9292625,              !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 65,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    ActiveStorage_Bot_3 ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 66,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 72,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    30.9292625,              !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    30.9292625,              !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 67,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 82,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 68,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    ActiveStorage_Bot_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 196,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 69,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 176,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 70,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 51,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 107,             !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    ActiveStorage_Bot_4 ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,               !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    18.310225,               !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 108,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 86,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,               !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.310225,               !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.310225,               !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.310225,               !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 109,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 93,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.0975,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.310225,               !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.310225,               !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 110,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 129,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 111,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 172,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,               !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.310225,               !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 112,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    ActiveStorage_Bot_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 190,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,               !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.310225,               !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 171,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 106,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 216,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 305,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 217,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    ActiveStorage_Mid_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 623,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 218,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 356,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 219,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 238,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 220,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 287,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 221,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    ActiveStorage_Mid_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 395,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 222,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 388,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.0975,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 258,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 308,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,              !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    30.9292625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 259,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    ActiveStorage_Mid_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 621,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 260,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    ActiveStorage_Mid_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 413,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 261,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 279,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 262,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 235,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 263,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 266,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    30.9292625,              !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    30.9292625,              !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 264,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 250,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 271,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 269,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,              !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    30.9292625,              !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 272,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    ActiveStorage_Mid_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 633,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 273,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 310,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    30.9292625,              !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    30.9292625,              !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 274,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 286,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 275,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    ActiveStorage_Mid_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 410,             !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 276,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 340,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 277,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 256,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 333,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 385,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 334,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    ActiveStorage_Mid_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 406,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,               !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.310225,               !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 335,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 344,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,               !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.310225,               !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 336,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 359,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 337,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 306,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.0975,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.310225,               !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.310225,               !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 338,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 291,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,               !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.310225,               !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.310225,               !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.310225,               !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 339,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    ActiveStorage_Mid_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 687,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,               !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    18.310225,               !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 604,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Top_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 539,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 605,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    ActiveStorage_Top_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 648,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 606,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Top_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 470,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 607,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Top_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 585,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 608,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Top_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 528,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 609,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    ActiveStorage_Top_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 703,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 610,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Top_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 494,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.0975,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 562,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Top_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 520,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 563,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Top_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 508,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,              !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    30.9292625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 564,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    ActiveStorage_Top_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 649,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 565,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    ActiveStorage_Top_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 700,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 566,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Top_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 582,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 567,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Top_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 570,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 568,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Top_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 557,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    30.9292625,              !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    30.9292625,              !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 549,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Top_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 560,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,              !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    30.9292625,              !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 550,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    ActiveStorage_Top_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 640,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 551,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Top_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 510,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    30.9292625,              !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    30.9292625,              !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 552,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Top_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 527,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 553,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    ActiveStorage_Top_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 705,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 554,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Top_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 434,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 555,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Top_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 576,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 512,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    ActiveStorage_Top_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 638,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,               !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    18.310225,               !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 513,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Top_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 532,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,               !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.310225,               !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.310225,               !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.310225,               !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 514,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Top_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 540,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.0975,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.310225,               !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.310225,               !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 515,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Top_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 467,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 516,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Top_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 430,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,               !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.310225,               !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 517,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    ActiveStorage_Top_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 699,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,               !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.310225,               !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 518,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Top_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 497,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 130,             !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    ClassRoom_Bot ZN,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.0822125,              !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    10.0822125,              !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 131,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    ClassRoom_Bot ZN,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 201,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.0822125,              !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    10.0822125,              !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 132,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ClassRoom_Bot ZN,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 151,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 133,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ClassRoom_Bot ZN,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 173,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10.0822125,              !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    10.0822125,              !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 134,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-18.18,  !- Construction Name
    ClassRoom_Bot ZN,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.0822125,              !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    10.0822125,              !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 135,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ClassRoom_Bot ZN,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 141,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.0822125,              !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    10.0822125,              !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10.0822125,              !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    10.0822125,              !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 1,               !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    ConfRoom_Bot_1 ZN,       !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,               !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    8.0692625,               !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 148,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ConfRoom_Bot_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 32,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 2,               !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-18.18,  !- Construction Name
    ConfRoom_Bot_1 ZN,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.0692625,               !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.0692625,               !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 3,               !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-18.18,  !- Construction Name
    ConfRoom_Bot_1 ZN,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 4,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ConfRoom_Bot_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 12,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,               !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    8.0692625,               !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.0692625,               !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.0692625,               !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 5,               !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    ConfRoom_Bot_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 200,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,               !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    8.0692625,               !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 6,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ConfRoom_Bot_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 156,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,               !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    8.0692625,               !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 149,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ConfRoom_Bot_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 158,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    41.8417375,              !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    41.8417375,              !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 25,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    ConfRoom_Bot_2 ZN,       !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    41.8417375,              !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    41.8417375,              !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 26,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    ConfRoom_Bot_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 189,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    41.8417375,              !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    41.8417375,              !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 27,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ConfRoom_Bot_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 22,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,              !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    41.8417375,              !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    41.8417375,              !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    41.8417375,              !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 28,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-18.18,  !- Construction Name
    ConfRoom_Bot_2 ZN,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,              !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    41.8417375,              !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    49.911,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    49.911,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 29,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ConfRoom_Bot_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 147,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 30,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-18.18,  !- Construction Name
    ConfRoom_Bot_2 ZN,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    49.911,                  !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    49.911,                  !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 326,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ConfRoom_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 226,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 327,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    ConfRoom_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 627,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,               !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    8.0692625,               !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 328,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-18.18,  !- Construction Name
    ConfRoom_Mid_1 ZN,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.0692625,               !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.0692625,               !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 330,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ConfRoom_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 211,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,               !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    8.0692625,               !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.0692625,               !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.0692625,               !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 331,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    ConfRoom_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 399,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,               !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    8.0692625,               !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 332,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ConfRoom_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 234,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,               !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    8.0692625,               !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 664,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-18.18,  !- Construction Name
    ConfRoom_Mid_1 ZN,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 294,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ConfRoom_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 232,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    41.8417375,              !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    41.8417375,              !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 295,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    ConfRoom_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 630,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    41.8417375,              !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    41.8417375,              !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 296,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    ConfRoom_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 396,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    41.8417375,              !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    41.8417375,              !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 297,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ConfRoom_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 212,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,              !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    41.8417375,              !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    41.8417375,              !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    41.8417375,              !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 298,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-18.18,  !- Construction Name
    ConfRoom_Mid_2 ZN,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    49.911,                  !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    49.911,                  !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 299,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ConfRoom_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 379,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 300,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-18.18,  !- Construction Name
    ConfRoom_Mid_2 ZN,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,              !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    41.8417375,              !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    49.911,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    49.911,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 611,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-18.18,  !- Construction Name
    ConfRoom_Top_1 ZN,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.0692625,               !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.0692625,               !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 612,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ConfRoom_Top_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 581,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,               !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    8.0692625,               !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 613,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    ConfRoom_Top_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 438,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,               !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    8.0692625,               !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 614,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ConfRoom_Top_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 498,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,               !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    8.0692625,               !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.0692625,               !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.0692625,               !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 615,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-18.18,  !- Construction Name
    ConfRoom_Top_1 ZN,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 616,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ConfRoom_Top_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 599,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 617,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    ConfRoom_Top_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 634,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,               !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    8.0692625,               !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 383,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-18.18,  !- Construction Name
    ConfRoom_Top_2 ZN,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    49.911,                  !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    49.911,                  !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 542,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ConfRoom_Top_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 579,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    41.8417375,              !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    41.8417375,              !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 543,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    ConfRoom_Top_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 653,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    41.8417375,              !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    41.8417375,              !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 544,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    ConfRoom_Top_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 698,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    41.8417375,              !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    41.8417375,              !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 545,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ConfRoom_Top_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 499,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,              !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    41.8417375,              !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    41.8417375,              !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    41.8417375,              !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 546,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-18.18,  !- Construction Name
    ConfRoom_Top_2 ZN,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,              !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    41.8417375,              !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    49.911,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    49.911,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 547,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ConfRoom_Top_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 489,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 152,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 97,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 153,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 20,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.3375,                 !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.3375,                 !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    41.8417375,              !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    41.8417375,              !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 154,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 14,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.5735,                 !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    16.5735,                 !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.3375,                 !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.3375,                 !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 155,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 56,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 156,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 6,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.0692625,               !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.0692625,               !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 157,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 127,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 158,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 149,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,              !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    41.8417375,              !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 159,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 79,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 37,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    5.7229375,               !- Vertex 5 X-coordinate {m}
    16.63779375,             !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    5.7229375,               !- Vertex 6 X-coordinate {m}
    6.5611375,               !- Vertex 6 Y-coordinate {m}
    0,                       !- Vertex 6 Z-coordinate {m}
    44.1880625,              !- Vertex 7 X-coordinate {m}
    6.5611375,               !- Vertex 7 Y-coordinate {m}
    0,                       !- Vertex 7 Z-coordinate {m}
    44.1880625,              !- Vertex 8 X-coordinate {m}
    16.63779375,             !- Vertex 8 Y-coordinate {m}
    0;                       !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 38,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 178,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,               !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    5.7229375,               !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 39,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 197,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    44.1880625,              !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    44.1880625,              !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432,                  !- Vertex 4 Z-coordinate {m}
    5.7229375,               !- Vertex 5 X-coordinate {m}
    6.5611375,               !- Vertex 5 Y-coordinate {m}
    2.7432,                  !- Vertex 5 Z-coordinate {m}
    5.7229375,               !- Vertex 6 X-coordinate {m}
    16.63779375,             !- Vertex 6 Y-coordinate {m}
    2.7432,                  !- Vertex 6 Z-coordinate {m}
    4.5037375,               !- Vertex 7 X-coordinate {m}
    16.63779375,             !- Vertex 7 Y-coordinate {m}
    2.7432,                  !- Vertex 7 Z-coordinate {m}
    4.5037375,               !- Vertex 8 X-coordinate {m}
    5.3419375,               !- Vertex 8 Y-coordinate {m}
    2.7432;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 40,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 116,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,               !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    5.7229375,               !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 41,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 49,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 42,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 50,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.1880625,              !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.1880625,              !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 43,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 123,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.1880625,              !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.1880625,              !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 44,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 180,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 45,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 10,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,               !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    8.0692625,               !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    16.5735,                 !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    16.5735,                 !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 46,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 33,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 113,             !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Corridor_Bot_2 ZN,       !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.1880625,              !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.1880625,              !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    5.7229375,               !- Vertex 5 X-coordinate {m}
    26.71445,                !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    5.7229375,               !- Vertex 6 X-coordinate {m}
    16.63779375,             !- Vertex 6 Y-coordinate {m}
    0,                       !- Vertex 6 Z-coordinate {m}
    4.5037375,               !- Vertex 7 X-coordinate {m}
    16.63779375,             !- Vertex 7 Y-coordinate {m}
    0,                       !- Vertex 7 Z-coordinate {m}
    4.5037375,               !- Vertex 8 X-coordinate {m}
    27.93365,                !- Vertex 8 Y-coordinate {m}
    0;                       !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 114,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Corridor_Bot_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 194,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432,                  !- Vertex 4 Z-coordinate {m}
    5.7229375,               !- Vertex 5 X-coordinate {m}
    16.63779375,             !- Vertex 5 Y-coordinate {m}
    2.7432,                  !- Vertex 5 Z-coordinate {m}
    5.7229375,               !- Vertex 6 X-coordinate {m}
    26.71445,                !- Vertex 6 Y-coordinate {m}
    2.7432,                  !- Vertex 6 Z-coordinate {m}
    44.1880625,              !- Vertex 7 X-coordinate {m}
    26.71445,                !- Vertex 7 Y-coordinate {m}
    2.7432,                  !- Vertex 7 Z-coordinate {m}
    44.1880625,              !- Vertex 8 X-coordinate {m}
    16.63779375,             !- Vertex 8 Y-coordinate {m}
    2.7432;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 115,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 150,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 116,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 40,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 117,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 138,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10.0822125,              !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    10.0822125,              !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 118,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 146,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 119,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 85,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,               !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.310225,               !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 120,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 162,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.1880625,              !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.1880625,              !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 121,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 128,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,               !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    5.7229375,               !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 122,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 125,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,               !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    5.7229375,               !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 123,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 43,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 172,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 111,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.310225,               !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.310225,               !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 173,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 133,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.0822125,              !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    10.0822125,              !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 174,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 52,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.1880625,              !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.1880625,              !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 175,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 81,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 176,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 69,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 231,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 283,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 232,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 294,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,              !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    41.8417375,              !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 233,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 361,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 234,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 332,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.0692625,               !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.0692625,               !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 235,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 262,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 236,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 394,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.5735,                 !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    16.5735,                 !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.3375,                 !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.3375,                 !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 237,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 393,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.3375,                 !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.3375,                 !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    41.8417375,              !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    41.8417375,              !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 238,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 219,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 239,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 622,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    5.7229375,               !- Vertex 5 X-coordinate {m}
    16.63779375,             !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    5.7229375,               !- Vertex 6 X-coordinate {m}
    6.5611375,               !- Vertex 6 Y-coordinate {m}
    0,                       !- Vertex 6 Z-coordinate {m}
    44.1880625,              !- Vertex 7 X-coordinate {m}
    6.5611375,               !- Vertex 7 Y-coordinate {m}
    0,                       !- Vertex 7 Z-coordinate {m}
    44.1880625,              !- Vertex 8 X-coordinate {m}
    16.63779375,             !- Vertex 8 Y-coordinate {m}
    0;                       !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 240,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 357,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,               !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    5.7229375,               !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 241,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 407,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    44.1880625,              !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    44.1880625,              !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432,                  !- Vertex 4 Z-coordinate {m}
    5.7229375,               !- Vertex 5 X-coordinate {m}
    6.5611375,               !- Vertex 5 Y-coordinate {m}
    2.7432,                  !- Vertex 5 Z-coordinate {m}
    5.7229375,               !- Vertex 6 X-coordinate {m}
    16.63779375,             !- Vertex 6 Y-coordinate {m}
    2.7432,                  !- Vertex 6 Z-coordinate {m}
    4.5037375,               !- Vertex 7 X-coordinate {m}
    16.63779375,             !- Vertex 7 Y-coordinate {m}
    2.7432,                  !- Vertex 7 Z-coordinate {m}
    4.5037375,               !- Vertex 8 X-coordinate {m}
    5.3419375,               !- Vertex 8 Y-coordinate {m}
    2.7432;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 242,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 352,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,               !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    5.7229375,               !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 243,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 254,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 244,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 255,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.1880625,              !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.1880625,              !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 245,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 345,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.1880625,              !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.1880625,              !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 246,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 378,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 247,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 215,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,               !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    8.0692625,               !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    16.5735,                 !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    16.5735,                 !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 248,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 227,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 340,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 276,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 341,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 285,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 342,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 257,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.1880625,              !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.1880625,              !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 343,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 392,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.0822125,              !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    10.0822125,              !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 344,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 335,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.310225,               !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.310225,               !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 345,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 245,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 346,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 363,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,               !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    5.7229375,               !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 347,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 360,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,               !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    5.7229375,               !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 348,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 249,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.1880625,              !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.1880625,              !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 349,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 290,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,               !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.310225,               !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 350,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 380,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 351,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 367,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.392025,               !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    12.392025,               !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10.0822125,              !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    10.0822125,              !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 352,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 242,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 353,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 224,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 354,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 401,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432,                  !- Vertex 4 Z-coordinate {m}
    5.7229375,               !- Vertex 5 X-coordinate {m}
    16.63779375,             !- Vertex 5 Y-coordinate {m}
    2.7432,                  !- Vertex 5 Z-coordinate {m}
    5.7229375,               !- Vertex 6 X-coordinate {m}
    26.71445,                !- Vertex 6 Y-coordinate {m}
    2.7432,                  !- Vertex 6 Z-coordinate {m}
    44.1880625,              !- Vertex 7 X-coordinate {m}
    26.71445,                !- Vertex 7 Y-coordinate {m}
    2.7432,                  !- Vertex 7 Z-coordinate {m}
    44.1880625,              !- Vertex 8 X-coordinate {m}
    16.63779375,             !- Vertex 8 Y-coordinate {m}
    2.7432;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 355,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 620,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.1880625,              !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.1880625,              !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    5.7229375,               !- Vertex 5 X-coordinate {m}
    26.71445,                !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    5.7229375,               !- Vertex 6 X-coordinate {m}
    16.63779375,             !- Vertex 6 Y-coordinate {m}
    0,                       !- Vertex 6 Z-coordinate {m}
    4.5037375,               !- Vertex 7 X-coordinate {m}
    16.63779375,             !- Vertex 7 Y-coordinate {m}
    0,                       !- Vertex 7 Z-coordinate {m}
    4.5037375,               !- Vertex 8 X-coordinate {m}
    27.93365,                !- Vertex 8 Y-coordinate {m}
    0;                       !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 391,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 374,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    12.392025,               !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    12.392025,               !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 578,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 524,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 579,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 542,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,              !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    41.8417375,              !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 580,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 465,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 581,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 612,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.0692625,               !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.0692625,               !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 582,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 566,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 583,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 504,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.5735,                 !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    16.5735,                 !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.3375,                 !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.3375,                 !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 584,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 503,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.3375,                 !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.3375,                 !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    41.8417375,              !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    41.8417375,              !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 585,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 607,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 586,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 635,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    5.7229375,               !- Vertex 5 X-coordinate {m}
    16.63779375,             !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    5.7229375,               !- Vertex 6 X-coordinate {m}
    6.5611375,               !- Vertex 6 Y-coordinate {m}
    0,                       !- Vertex 6 Z-coordinate {m}
    44.1880625,              !- Vertex 7 X-coordinate {m}
    6.5611375,               !- Vertex 7 Y-coordinate {m}
    0,                       !- Vertex 7 Z-coordinate {m}
    44.1880625,              !- Vertex 8 X-coordinate {m}
    16.63779375,             !- Vertex 8 Y-coordinate {m}
    0;                       !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 587,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 469,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,               !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    5.7229375,               !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 588,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 689,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    44.1880625,              !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    44.1880625,              !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432,                  !- Vertex 4 Z-coordinate {m}
    5.7229375,               !- Vertex 5 X-coordinate {m}
    6.5611375,               !- Vertex 5 Y-coordinate {m}
    2.7432,                  !- Vertex 5 Z-coordinate {m}
    5.7229375,               !- Vertex 6 X-coordinate {m}
    16.63779375,             !- Vertex 6 Y-coordinate {m}
    2.7432,                  !- Vertex 6 Z-coordinate {m}
    4.5037375,               !- Vertex 7 X-coordinate {m}
    16.63779375,             !- Vertex 7 Y-coordinate {m}
    2.7432,                  !- Vertex 7 Z-coordinate {m}
    4.5037375,               !- Vertex 8 X-coordinate {m}
    5.3419375,               !- Vertex 8 Y-coordinate {m}
    2.7432;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 589,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 422,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,               !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    5.7229375,               !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 590,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 574,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 591,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 575,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.1880625,              !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.1880625,              !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 592,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 429,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.1880625,              !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.1880625,              !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 593,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 490,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 594,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 502,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,               !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    8.0692625,               !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    16.5735,                 !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    16.5735,                 !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 595,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 600,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 419,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 637,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.1880625,              !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.1880625,              !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    5.7229375,               !- Vertex 5 X-coordinate {m}
    26.71445,                !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    5.7229375,               !- Vertex 6 X-coordinate {m}
    16.63779375,             !- Vertex 6 Y-coordinate {m}
    0,                       !- Vertex 6 Z-coordinate {m}
    4.5037375,               !- Vertex 7 X-coordinate {m}
    16.63779375,             !- Vertex 7 Y-coordinate {m}
    0,                       !- Vertex 7 Z-coordinate {m}
    4.5037375,               !- Vertex 8 X-coordinate {m}
    27.93365,                !- Vertex 8 Y-coordinate {m}
    0;                       !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 420,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 690,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432,                  !- Vertex 4 Z-coordinate {m}
    5.7229375,               !- Vertex 5 X-coordinate {m}
    16.63779375,             !- Vertex 5 Y-coordinate {m}
    2.7432,                  !- Vertex 5 Z-coordinate {m}
    5.7229375,               !- Vertex 6 X-coordinate {m}
    26.71445,                !- Vertex 6 Y-coordinate {m}
    2.7432,                  !- Vertex 6 Z-coordinate {m}
    44.1880625,              !- Vertex 7 X-coordinate {m}
    26.71445,                !- Vertex 7 Y-coordinate {m}
    2.7432,                  !- Vertex 7 Z-coordinate {m}
    44.1880625,              !- Vertex 8 X-coordinate {m}
    16.63779375,             !- Vertex 8 Y-coordinate {m}
    2.7432;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 421,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 597,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 422,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 589,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 423,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 477,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.392025,               !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    12.392025,               !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10.0822125,              !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    10.0822125,              !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 424,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 488,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 425,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 531,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,               !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.310225,               !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 426,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 569,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.1880625,              !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.1880625,              !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 427,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 466,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,               !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    5.7229375,               !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 428,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 463,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,               !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    5.7229375,               !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 429,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 592,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 430,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 516,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.310225,               !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.310225,               !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 431,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 476,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.0822125,              !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    10.0822125,              !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 432,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 577,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.1880625,              !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.1880625,              !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 433,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 526,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 434,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 554,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 435,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 480,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    12.392025,               !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    12.392025,               !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 83,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Dining_Bot ZN,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.310225,               !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.310225,               !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 84,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Dining_Bot ZN,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 195,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    2.74319999999999,        !- Vertex 2 Z-coordinate {m}
    18.310225,               !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    2.74319999999999,        !- Vertex 3 Z-coordinate {m}
    18.310225,               !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 85,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Dining_Bot ZN,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 119,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.310225,               !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.310225,               !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 86,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Dining_Bot ZN,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 108,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,               !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    18.310225,               !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.310225,               !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.310225,               !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 87,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Dining_Bot ZN,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 169,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,               !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    18.310225,               !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 88,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Dining_Bot ZN,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 80,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 288,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Dining_Mid ZN,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 321,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.310225,               !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.310225,               !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 289,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Dining_Mid ZN,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 402,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    2.74319999999999,        !- Vertex 2 Z-coordinate {m}
    18.310225,               !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    2.74319999999999,        !- Vertex 3 Z-coordinate {m}
    18.310225,               !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 290,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Dining_Mid ZN,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 349,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.310225,               !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.310225,               !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 291,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Dining_Mid ZN,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 338,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,               !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    18.310225,               !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.310225,               !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.310225,               !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 292,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Dining_Mid ZN,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 301,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,               !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    18.310225,               !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 293,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Dining_Mid ZN,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 284,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 529,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Dining_Top ZN,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 639,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.310225,               !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.310225,               !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 530,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Dining_Top ZN,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 704,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    2.74319999999999,        !- Vertex 2 Z-coordinate {m}
    18.310225,               !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    2.74319999999999,        !- Vertex 3 Z-coordinate {m}
    18.310225,               !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 531,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Dining_Top ZN,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 425,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.310225,               !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.310225,               !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 532,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Dining_Top ZN,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 513,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,               !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    18.310225,               !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.310225,               !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.310225,               !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 533,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Dining_Top ZN,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 535,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,               !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    18.310225,               !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 534,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Dining_Top ZN,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 525,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 150,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_1 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 115,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 151,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_1 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 132,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 31,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    EnclosedOffice_Bot_1 ZN, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 32,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_1 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 148,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 33,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_1 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 46,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 34,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-18.18,  !- Construction Name
    EnclosedOffice_Bot_1 ZN, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 35,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-18.18,  !- Construction Name
    EnclosedOffice_Bot_1 ZN, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 36,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Bot_1 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 206,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 142,             !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    EnclosedOffice_Bot_2 ZN, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 143,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-18.18,  !- Construction Name
    EnclosedOffice_Bot_2 ZN, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 144,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Bot_2 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 191,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 145,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-18.18,  !- Construction Name
    EnclosedOffice_Bot_2 ZN, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    49.911,                  !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    49.911,                  !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 146,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_2 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 118,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 147,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_2 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 29,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    49.911,                  !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    49.911,                  !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 180,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_2 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 44,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 181,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_2 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 140,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 10,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_3 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 45,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.5735,                 !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    16.5735,                 !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.0692625,               !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.0692625,               !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 11,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-18.18,  !- Construction Name
    EnclosedOffice_Bot_3 ZN, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,               !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    8.0692625,               !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    16.5735,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    16.5735,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 12,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_3 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 4,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,               !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    8.0692625,               !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.0692625,               !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.0692625,               !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 7,               !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    EnclosedOffice_Bot_3 ZN, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.5735,                 !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    16.5735,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.0692625,               !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.0692625,               !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 8,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_3 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 16,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.5735,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    16.5735,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    16.5735,                 !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    16.5735,                 !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 9,               !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Bot_3 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 193,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.5735,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    16.5735,                 !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    8.0692625,               !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    8.0692625,               !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 19,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    EnclosedOffice_Bot_4 ZN, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,              !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    41.8417375,              !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.3375,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.3375,                 !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 20,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_4 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 153,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,              !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    41.8417375,              !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.3375,                 !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.3375,                 !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 21,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_4 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 17,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.3375,                 !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.3375,                 !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.3375,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.3375,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 22,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_4 ZN, !- Zone Name
