
Version,
  9.2;                                    !- Version Identifier

Timestep,
  1;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- LCC Price Escalation Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- LCC Price Escalation Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- LCC Price Escalation Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- LCC Price Escalation Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  -MediumOfficeDetailed-ASHRAE 169-2006-5A created: 2020-01-27 09:25:39 -0800, !- Name
  ,                                       !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  ActiveStorage_Bot_1 ZN,                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -1.6029653594091e-031,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Bot_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 103,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.0975, 11.0410625, 2.7432,            !- X,Y,Z Vertex 1 {m}
  18.0975, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  15.3543, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  15.3543, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Bot_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 92,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 11.0410625, 2.7432,            !- X,Y,Z Vertex 1 {m}
  23.4315, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  18.0975, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  18.0975, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 95,                             !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  ActiveStorage_Bot_1 ZN,                 !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 11.0410625, 0,                 !- X,Y,Z Vertex 1 {m}
  23.4315, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  15.3543, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  15.3543, 11.0410625, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Bot_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 179,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 11.0410625, 2.7432,            !- X,Y,Z Vertex 1 {m}
  15.3543, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  15.3543, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  15.3543, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Bot_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 152,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 6.5611375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  15.3543, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  23.4315, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  23.4315, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Bot_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 165,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 6.5611375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  23.4315, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  23.4315, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  23.4315, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 99,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ActiveStorage_Bot_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 204,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 6.5611375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  23.4315, 11.0410625, 2.7432,            !- X,Y,Z Vertex 2 {m}
  15.3543, 11.0410625, 2.7432,            !- X,Y,Z Vertex 3 {m}
  15.3543, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

InternalMass,
  ActiveStorage_Bot_1 Mass,               !- Name
  InteriorFurnishings,                    !- Construction Name
  ActiveStorage_Bot_1 ZN,                 !- Zone or ZoneList Name
  72.37050042;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  ActiveStorage_Bot_1 ZN Thermostat,      !- Name
  ActiveStorage_Bot_1 ZN,                 !- Zone or ZoneList Name
  ActiveStorage_Bot_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - Storage Thermostat 1;    !- Control 1 Name

Schedule:Compact,
  ActiveStorage_Bot_1 ZN Thermostat Schedule, !- Name
  ActiveStorage_Bot_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ActiveStorage_Bot_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - Storage Thermostat 1,    !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Week:Daily,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default, !- Sunday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default, !- Holiday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.6,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  19.6,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.6,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.7,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Week:Daily,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31, !- Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default, !- Sunday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default, !- Holiday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.7,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  ActiveStorage_Bot_1 ZN,                 !- Zone Name
  ActiveStorage_Bot_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
  ActiveStorage_Bot_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  ActiveStorage_Bot_1 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  ActiveStorage_Bot_1 ZN Inlet Node List, !- Name
  Node 100;                               !- Node Name 1

NodeList,
  ActiveStorage_Bot_1 ZN Return Node List, !- Name
  Node 101;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU ActiveStorage_Bot_1 ZN VAV Terminal, !- Name
  Node 100,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  ActiveStorage_Bot_1 ZN VAV Terminal;    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ActiveStorage_Bot_1 ZN VAV Terminal,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ActiveStorage_Bot_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 102,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  ActiveStorage_Bot_1 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 100,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  ActiveStorage_Bot_1 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ActiveStorage_Bot_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 100;                               !- Air Outlet Node Name

Schedule:Constant,
  Always On Discrete,                     !- Name
  Always On Discrete Limits,              !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  ActiveStorage_Bot_1 ZN Equipment List,  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU ActiveStorage_Bot_1 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  ActiveStorage_Bot_1 ZN,                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice - Storage Ventilation,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ActiveStorage_Bot_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  ActiveStorage_Bot_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  OfficeMedium MinOA_MotorizedDamper_Sched Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium MinOA_MotorizedDamper_Sched WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  OfficeMedium MinOA_MotorizedDamper_Sched Week Rule - Jan1-Dec31, !- Name
  OfficeMedium MinOA_MotorizedDamper_Sched Default, !- Sunday Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched Default, !- Holiday Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched Default, !- CustomDay1 Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium MinOA_MotorizedDamper_Sched, !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium MinOA_MotorizedDamper_Sched Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeMedium MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Controller:MechanicalVentilation,
  23 Zone PVAV Ventilation Controller,    !- Name
  OfficeMedium MinOA_MotorizedDamper_Sched, !- Availability Schedule Name
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ActiveStorage_Bot_1 ZN,                 !- Zone Name 1
  MediumOffice - Storage Ventilation,     !- Design Specification Outdoor Air Object Name 1
  ActiveStorage_Bot_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  ActiveStorage_Bot_2 ZN,                 !- Zone Name 2
  MediumOffice - Storage Ventilation,     !- Design Specification Outdoor Air Object Name 2
  ActiveStorage_Bot_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  ActiveStorage_Bot_3 ZN,                 !- Zone Name 3
  MediumOffice - Storage Ventilation,     !- Design Specification Outdoor Air Object Name 3
  ActiveStorage_Bot_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  ActiveStorage_Bot_4 ZN,                 !- Zone Name 4
  MediumOffice - Storage Ventilation,     !- Design Specification Outdoor Air Object Name 4
  ActiveStorage_Bot_4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  ClassRoom_Bot ZN,                       !- Zone Name 5
  Design Specification Outdoor Air 15,    !- Design Specification Outdoor Air Object Name 5
  ClassRoom_Bot ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 5
  ConfRoom_Bot_1 ZN,                      !- Zone Name 6
  Design Specification Outdoor Air 3,     !- Design Specification Outdoor Air Object Name 6
  ConfRoom_Bot_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 6
  ConfRoom_Bot_2 ZN,                      !- Zone Name 7
  Design Specification Outdoor Air 8,     !- Design Specification Outdoor Air Object Name 7
  ConfRoom_Bot_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 7
  Corridor_Bot_1 ZN,                      !- Zone Name 8
  MediumOffice - Corridor Ventilation,    !- Design Specification Outdoor Air Object Name 8
  Corridor_Bot_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 8
  Corridor_Bot_2 ZN,                      !- Zone Name 9
  MediumOffice - Corridor Ventilation,    !- Design Specification Outdoor Air Object Name 9
  Corridor_Bot_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 9
  Dining_Bot ZN,                          !- Zone Name 10
  MediumOffice - Dining Ventilation,      !- Design Specification Outdoor Air Object Name 10
  Dining_Bot ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 10
  EnclosedOffice_Bot_1 ZN,                !- Zone Name 11
  Design Specification Outdoor Air 7,     !- Design Specification Outdoor Air Object Name 11
  EnclosedOffice_Bot_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 11
  EnclosedOffice_Bot_2 ZN,                !- Zone Name 12
  Design Specification Outdoor Air 17,    !- Design Specification Outdoor Air Object Name 12
  EnclosedOffice_Bot_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 12
  EnclosedOffice_Bot_3 ZN,                !- Zone Name 13
  Design Specification Outdoor Air 6,     !- Design Specification Outdoor Air Object Name 13
  EnclosedOffice_Bot_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 13
  EnclosedOffice_Bot_4 ZN,                !- Zone Name 14
  Design Specification Outdoor Air 9,     !- Design Specification Outdoor Air Object Name 14
  EnclosedOffice_Bot_4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 14
  Lobby_Bot ZN,                           !- Zone Name 15
  MediumOffice - Lobby Ventilation,       !- Design Specification Outdoor Air Object Name 15
  Lobby_Bot ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 15
  Lounge_Bot ZN,                          !- Zone Name 16
  MediumOffice - Lobby Ventilation,       !- Design Specification Outdoor Air Object Name 16
  Lounge_Bot ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 16
  Mechanical_Bot ZN,                      !- Zone Name 17
  MediumOffice - Elec/MechRoom Ventilation, !- Design Specification Outdoor Air Object Name 17
  Mechanical_Bot ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 17
  OpenOffice_Bot_1 ZN,                    !- Zone Name 18
  Design Specification Outdoor Air 16,    !- Design Specification Outdoor Air Object Name 18
  OpenOffice_Bot_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 18
  OpenOffice_Bot_2 ZN,                    !- Zone Name 19
  Design Specification Outdoor Air 10,    !- Design Specification Outdoor Air Object Name 19
  OpenOffice_Bot_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 19
  OpenOffice_Bot_3 ZN,                    !- Zone Name 20
  Design Specification Outdoor Air 14,    !- Design Specification Outdoor Air Object Name 20
  OpenOffice_Bot_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 20
  Restroom_Bot ZN,                        !- Zone Name 21
  MediumOffice - Restroom Ventilation,    !- Design Specification Outdoor Air Object Name 21
  Restroom_Bot ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 21
  Stair_Bot_1 ZN,                         !- Zone Name 22
  MediumOffice - Stair Ventilation,       !- Design Specification Outdoor Air Object Name 22
  Stair_Bot_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 22
  Stair_Bot_2 ZN,                         !- Zone Name 23
  MediumOffice - Stair Ventilation,       !- Design Specification Outdoor Air Object Name 23
  Stair_Bot_2 ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 23

DesignSpecification:OutdoorAir,
  MediumOffice - Storage Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  ActiveStorage_Bot_2 ZN,                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -1.6029653594091e-031,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Bot_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 75,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.9292625, 11.0410625, 2.7432,         !- X,Y,Z Vertex 1 {m}
  30.9292625, 11.0410625, 0,              !- X,Y,Z Vertex 2 {m}
  26.4795, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  26.4795, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  ActiveStorage_Bot_2 ZN,                 !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 11.0410625, 0,              !- X,Y,Z Vertex 1 {m}
  33.6724625, 6.5611375, 0,               !- X,Y,Z Vertex 2 {m}
  26.4795, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  26.4795, 11.0410625, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ActiveStorage_Bot_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 188,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 6.5611375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  33.6724625, 11.0410625, 2.7432,         !- X,Y,Z Vertex 2 {m}
  26.4795, 11.0410625, 2.7432,            !- X,Y,Z Vertex 3 {m}
  26.4795, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Bot_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 167,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 11.0410625, 2.7432,            !- X,Y,Z Vertex 1 {m}
  26.4795, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  26.4795, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  26.4795, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Bot_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 155,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 6.5611375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  26.4795, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  33.6724625, 6.5611375, 0,               !- X,Y,Z Vertex 3 {m}
  33.6724625, 6.5611375, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Bot_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 60,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 11.0410625, 2.7432,         !- X,Y,Z Vertex 1 {m}
  33.6724625, 11.0410625, 0,              !- X,Y,Z Vertex 2 {m}
  30.9292625, 11.0410625, 0,              !- X,Y,Z Vertex 3 {m}
  30.9292625, 11.0410625, 2.7432;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Bot_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 161,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 6.5611375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  33.6724625, 6.5611375, 0,               !- X,Y,Z Vertex 2 {m}
  33.6724625, 11.0410625, 0,              !- X,Y,Z Vertex 3 {m}
  33.6724625, 11.0410625, 2.7432;         !- X,Y,Z Vertex 4 {m}

InternalMass,
  ActiveStorage_Bot_2 Mass,               !- Name
  InteriorFurnishings,                    !- Construction Name
  ActiveStorage_Bot_2 ZN,                 !- Zone or ZoneList Name
  64.447865055625;                        !- Surface Area {m2}

ZoneControl:Thermostat,
  ActiveStorage_Bot_2 ZN Thermostat,      !- Name
  ActiveStorage_Bot_2 ZN,                 !- Zone or ZoneList Name
  ActiveStorage_Bot_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - Storage Thermostat 2;    !- Control 1 Name

Schedule:Compact,
  ActiveStorage_Bot_2 ZN Thermostat Schedule, !- Name
  ActiveStorage_Bot_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ActiveStorage_Bot_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - Storage Thermostat 2,    !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ActiveStorage_Bot_2 ZN,                 !- Zone Name
  ActiveStorage_Bot_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
  ActiveStorage_Bot_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 2,                                 !- Zone Air Node Name
  ActiveStorage_Bot_2 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  ActiveStorage_Bot_2 ZN Inlet Node List, !- Name
  Node 103;                               !- Node Name 1

NodeList,
  ActiveStorage_Bot_2 ZN Return Node List, !- Name
  Node 104;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU ActiveStorage_Bot_2 ZN VAV Terminal, !- Name
  Node 103,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  ActiveStorage_Bot_2 ZN VAV Terminal;    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ActiveStorage_Bot_2 ZN VAV Terminal,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ActiveStorage_Bot_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 105,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  ActiveStorage_Bot_2 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 103,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  ActiveStorage_Bot_2 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ActiveStorage_Bot_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 103;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  ActiveStorage_Bot_2 ZN Equipment List,  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU ActiveStorage_Bot_2 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  ActiveStorage_Bot_2 ZN,                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice - Storage Ventilation,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ActiveStorage_Bot_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  ActiveStorage_Bot_2 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  ActiveStorage_Bot_3 ZN,                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -1.6029653594091e-031,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Bot_3 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 63,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.9292625, 22.234525, 2.7432,          !- X,Y,Z Vertex 1 {m}
  30.9292625, 22.234525, 0,               !- X,Y,Z Vertex 2 {m}
  33.6724625, 22.234525, 0,               !- X,Y,Z Vertex 3 {m}
  33.6724625, 22.234525, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 65,                             !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  ActiveStorage_Bot_3 ZN,                 !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 26.71445, 0,                !- X,Y,Z Vertex 1 {m}
  33.6724625, 22.234525, 0,               !- X,Y,Z Vertex 2 {m}
  26.4795, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  26.4795, 26.71445, 0;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Bot_3 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 72,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 22.234525, 2.7432,             !- X,Y,Z Vertex 1 {m}
  26.4795, 22.234525, 0,                  !- X,Y,Z Vertex 2 {m}
  30.9292625, 22.234525, 0,               !- X,Y,Z Vertex 3 {m}
  30.9292625, 22.234525, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Bot_3 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 82,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 26.71445, 2.7432,              !- X,Y,Z Vertex 1 {m}
  26.4795, 26.71445, 0,                   !- X,Y,Z Vertex 2 {m}
  26.4795, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  26.4795, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 68,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ActiveStorage_Bot_3 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 196,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 22.234525, 2.7432,          !- X,Y,Z Vertex 1 {m}
  33.6724625, 26.71445, 2.7432,           !- X,Y,Z Vertex 2 {m}
  26.4795, 26.71445, 2.7432,              !- X,Y,Z Vertex 3 {m}
  26.4795, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Bot_3 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 176,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 26.71445, 2.7432,           !- X,Y,Z Vertex 1 {m}
  33.6724625, 26.71445, 0,                !- X,Y,Z Vertex 2 {m}
  26.4795, 26.71445, 0,                   !- X,Y,Z Vertex 3 {m}
  26.4795, 26.71445, 2.7432;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Bot_3 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 51,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 22.234525, 2.7432,          !- X,Y,Z Vertex 1 {m}
  33.6724625, 22.234525, 0,               !- X,Y,Z Vertex 2 {m}
  33.6724625, 26.71445, 0,                !- X,Y,Z Vertex 3 {m}
  33.6724625, 26.71445, 2.7432;           !- X,Y,Z Vertex 4 {m}

InternalMass,
  ActiveStorage_Bot_3 Mass,               !- Name
  InteriorFurnishings,                    !- Construction Name
  ActiveStorage_Bot_3 ZN,                 !- Zone or ZoneList Name
  64.447865055625;                        !- Surface Area {m2}

ZoneControl:Thermostat,
  ActiveStorage_Bot_3 ZN Thermostat,      !- Name
  ActiveStorage_Bot_3 ZN,                 !- Zone or ZoneList Name
  ActiveStorage_Bot_3 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - Storage Thermostat 3;    !- Control 1 Name

Schedule:Compact,
  ActiveStorage_Bot_3 ZN Thermostat Schedule, !- Name
  ActiveStorage_Bot_3 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ActiveStorage_Bot_3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - Storage Thermostat 3,    !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ActiveStorage_Bot_3 ZN,                 !- Zone Name
  ActiveStorage_Bot_3 ZN Equipment List,  !- Zone Conditioning Equipment List Name
  ActiveStorage_Bot_3 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 3,                                 !- Zone Air Node Name
  ActiveStorage_Bot_3 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  ActiveStorage_Bot_3 ZN Inlet Node List, !- Name
  Node 106;                               !- Node Name 1

NodeList,
  ActiveStorage_Bot_3 ZN Return Node List, !- Name
  Node 107;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU ActiveStorage_Bot_3 ZN VAV Terminal, !- Name
  Node 106,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  ActiveStorage_Bot_3 ZN VAV Terminal;    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ActiveStorage_Bot_3 ZN VAV Terminal,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ActiveStorage_Bot_3 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 108,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  ActiveStorage_Bot_3 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 106,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  ActiveStorage_Bot_3 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ActiveStorage_Bot_3 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 106;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  ActiveStorage_Bot_3 ZN Equipment List,  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU ActiveStorage_Bot_3 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  ActiveStorage_Bot_3 ZN,                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice - Storage Ventilation,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ActiveStorage_Bot_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  ActiveStorage_Bot_3 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  ActiveStorage_Bot_4 ZN,                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -1.6029653594091e-031,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 107,                            !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  ActiveStorage_Bot_4 ZN,                 !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.310225, 26.71445, 0,                 !- X,Y,Z Vertex 1 {m}
  18.310225, 22.234525, 0,                !- X,Y,Z Vertex 2 {m}
  15.3543, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  15.3543, 26.71445, 0;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Bot_4 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 86,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.310225, 22.234525, 2.7432,           !- X,Y,Z Vertex 1 {m}
  18.310225, 22.234525, 0,                !- X,Y,Z Vertex 2 {m}
  18.310225, 26.71445, 0,                 !- X,Y,Z Vertex 3 {m}
  18.310225, 26.71445, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Bot_4 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 93,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.0975, 22.234525, 2.7432,             !- X,Y,Z Vertex 1 {m}
  18.0975, 22.234525, 0,                  !- X,Y,Z Vertex 2 {m}
  18.310225, 22.234525, 0,                !- X,Y,Z Vertex 3 {m}
  18.310225, 22.234525, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Bot_4 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 129,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 26.71445, 2.7432,              !- X,Y,Z Vertex 1 {m}
  15.3543, 26.71445, 0,                   !- X,Y,Z Vertex 2 {m}
  15.3543, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  15.3543, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Bot_4 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 172,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.310225, 26.71445, 2.7432,            !- X,Y,Z Vertex 1 {m}
  18.310225, 26.71445, 0,                 !- X,Y,Z Vertex 2 {m}
  15.3543, 26.71445, 0,                   !- X,Y,Z Vertex 3 {m}
  15.3543, 26.71445, 2.7432;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 112,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ActiveStorage_Bot_4 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 190,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.310225, 22.234525, 2.7432,           !- X,Y,Z Vertex 1 {m}
  18.310225, 26.71445, 2.7432,            !- X,Y,Z Vertex 2 {m}
  15.3543, 26.71445, 2.7432,              !- X,Y,Z Vertex 3 {m}
  15.3543, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Bot_4 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 106,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 22.234525, 2.7432,             !- X,Y,Z Vertex 1 {m}
  15.3543, 22.234525, 0,                  !- X,Y,Z Vertex 2 {m}
  18.0975, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  18.0975, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

InternalMass,
  ActiveStorage_Bot_4 Mass,               !- Name
  InteriorFurnishings,                    !- Construction Name
  ActiveStorage_Bot_4 ZN,                 !- Zone or ZoneList Name
  26.48464461125;                         !- Surface Area {m2}

ZoneControl:Thermostat,
  ActiveStorage_Bot_4 ZN Thermostat,      !- Name
  ActiveStorage_Bot_4 ZN,                 !- Zone or ZoneList Name
  ActiveStorage_Bot_4 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - Storage Thermostat 4;    !- Control 1 Name

Schedule:Compact,
  ActiveStorage_Bot_4 ZN Thermostat Schedule, !- Name
  ActiveStorage_Bot_4 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ActiveStorage_Bot_4 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - Storage Thermostat 4,    !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ActiveStorage_Bot_4 ZN,                 !- Zone Name
  ActiveStorage_Bot_4 ZN Equipment List,  !- Zone Conditioning Equipment List Name
  ActiveStorage_Bot_4 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 4,                                 !- Zone Air Node Name
  ActiveStorage_Bot_4 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  ActiveStorage_Bot_4 ZN Inlet Node List, !- Name
  Node 109;                               !- Node Name 1

NodeList,
  ActiveStorage_Bot_4 ZN Return Node List, !- Name
  Node 110;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU ActiveStorage_Bot_4 ZN VAV Terminal, !- Name
  Node 109,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  ActiveStorage_Bot_4 ZN VAV Terminal;    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ActiveStorage_Bot_4 ZN VAV Terminal,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ActiveStorage_Bot_4 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 111,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  ActiveStorage_Bot_4 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 109,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  ActiveStorage_Bot_4 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ActiveStorage_Bot_4 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 109;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  ActiveStorage_Bot_4 ZN Equipment List,  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU ActiveStorage_Bot_4 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  ActiveStorage_Bot_4 ZN,                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice - Storage Ventilation,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ActiveStorage_Bot_4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  ActiveStorage_Bot_4 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  ActiveStorage_Mid_1 ZN,                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  5.77529135625809e-015,                  !- X Origin {m}
  -1.6029653594091e-031,                  !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 216,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Mid_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 305,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 11.0410625, 2.7432,            !- X,Y,Z Vertex 1 {m}
  23.4315, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  18.0975, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  18.0975, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 217,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  ActiveStorage_Mid_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 623,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 11.0410625, 0,                 !- X,Y,Z Vertex 1 {m}
  23.4315, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  15.3543, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  15.3543, 11.0410625, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Mid_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 356,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 11.0410625, 2.7432,            !- X,Y,Z Vertex 1 {m}
  15.3543, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  15.3543, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  15.3543, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Mid_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 238,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 6.5611375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  15.3543, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  23.4315, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  23.4315, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Mid_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 287,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 6.5611375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  23.4315, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  23.4315, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  23.4315, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 221,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ActiveStorage_Mid_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 395,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 6.5611375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  23.4315, 11.0410625, 2.7432,            !- X,Y,Z Vertex 2 {m}
  15.3543, 11.0410625, 2.7432,            !- X,Y,Z Vertex 3 {m}
  15.3543, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 222,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Mid_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 388,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.0975, 11.0410625, 2.7432,            !- X,Y,Z Vertex 1 {m}
  18.0975, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  15.3543, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  15.3543, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

InternalMass,
  ActiveStorage_Mid_1 Mass,               !- Name
  InteriorFurnishings,                    !- Construction Name
  ActiveStorage_Mid_1 ZN,                 !- Zone or ZoneList Name
  72.37050042;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  ActiveStorage_Mid_1 ZN Thermostat,      !- Name
  ActiveStorage_Mid_1 ZN,                 !- Zone or ZoneList Name
  ActiveStorage_Mid_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - Storage Thermostat 5;    !- Control 1 Name

Schedule:Compact,
  ActiveStorage_Mid_1 ZN Thermostat Schedule, !- Name
  ActiveStorage_Mid_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ActiveStorage_Mid_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - Storage Thermostat 5,    !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ActiveStorage_Mid_1 ZN,                 !- Zone Name
  ActiveStorage_Mid_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
  ActiveStorage_Mid_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 5,                                 !- Zone Air Node Name
  ActiveStorage_Mid_1 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  ActiveStorage_Mid_1 ZN Inlet Node List, !- Name
  Node 179;                               !- Node Name 1

NodeList,
  ActiveStorage_Mid_1 ZN Return Node List, !- Name
  Node 180;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU ActiveStorage_Mid_1 ZN VAV Terminal, !- Name
  Node 179,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  ActiveStorage_Mid_1 ZN VAV Terminal;    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ActiveStorage_Mid_1 ZN VAV Terminal,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ActiveStorage_Mid_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 181,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  ActiveStorage_Mid_1 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 179,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  ActiveStorage_Mid_1 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ActiveStorage_Mid_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 179;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  ActiveStorage_Mid_1 ZN Equipment List,  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU ActiveStorage_Mid_1 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  ActiveStorage_Mid_1 ZN,                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice - Storage Ventilation,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ActiveStorage_Mid_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  ActiveStorage_Mid_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  21 Zone PVAV Ventilation Controller,    !- Name
  OfficeMedium MinOA_MotorizedDamper_Sched, !- Availability Schedule Name
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ActiveStorage_Mid_1 ZN,                 !- Zone Name 1
  MediumOffice - Storage Ventilation,     !- Design Specification Outdoor Air Object Name 1
  ActiveStorage_Mid_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  ActiveStorage_Mid_2 ZN,                 !- Zone Name 2
  MediumOffice - Storage Ventilation,     !- Design Specification Outdoor Air Object Name 2
  ActiveStorage_Mid_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  ActiveStorage_Mid_3 ZN,                 !- Zone Name 3
  MediumOffice - Storage Ventilation,     !- Design Specification Outdoor Air Object Name 3
  ActiveStorage_Mid_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  ActiveStorage_Mid_4 ZN,                 !- Zone Name 4
  MediumOffice - Storage Ventilation,     !- Design Specification Outdoor Air Object Name 4
  ActiveStorage_Mid_4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  ConfRoom_Mid_1 ZN,                      !- Zone Name 5
  Design Specification Outdoor Air 23,    !- Design Specification Outdoor Air Object Name 5
  ConfRoom_Mid_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 5
  ConfRoom_Mid_2 ZN,                      !- Zone Name 6
  Design Specification Outdoor Air 13,    !- Design Specification Outdoor Air Object Name 6
  ConfRoom_Mid_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 6
  Corridor_Mid_1 ZN,                      !- Zone Name 7
  MediumOffice - Corridor Ventilation,    !- Design Specification Outdoor Air Object Name 7
  Corridor_Mid_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 7
  Corridor_Mid_2 ZN,                      !- Zone Name 8
  MediumOffice - Corridor Ventilation,    !- Design Specification Outdoor Air Object Name 8
  Corridor_Mid_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 8
  Dining_Mid ZN,                          !- Zone Name 9
  MediumOffice - Dining Ventilation,      !- Design Specification Outdoor Air Object Name 9
  Dining_Mid ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 9
  EnclosedOffice_Mid_1 ZN,                !- Zone Name 10
  Design Specification Outdoor Air 19,    !- Design Specification Outdoor Air Object Name 10
  EnclosedOffice_Mid_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 10
  EnclosedOffice_Mid_2 ZN,                !- Zone Name 11
  Design Specification Outdoor Air 11,    !- Design Specification Outdoor Air Object Name 11
  EnclosedOffice_Mid_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 11
  EnclosedOffice_Mid_3 ZN,                !- Zone Name 12
  Design Specification Outdoor Air 21,    !- Design Specification Outdoor Air Object Name 12
  EnclosedOffice_Mid_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 12
  Lobby_Mid ZN,                           !- Zone Name 13
  MediumOffice - Lobby Ventilation,       !- Design Specification Outdoor Air Object Name 13
  Lobby_Mid ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 13
  Mechanical_Mid ZN,                      !- Zone Name 14
  MediumOffice - Elec/MechRoom Ventilation, !- Design Specification Outdoor Air Object Name 14
  Mechanical_Mid ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 14
  OpenOffice_Mid_1 ZN,                    !- Zone Name 15
  Design Specification Outdoor Air 2,     !- Design Specification Outdoor Air Object Name 15
  OpenOffice_Mid_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 15
  OpenOffice_Mid_2 ZN,                    !- Zone Name 16
  Design Specification Outdoor Air 22,    !- Design Specification Outdoor Air Object Name 16
  OpenOffice_Mid_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 16
  OpenOffice_Mid_3 ZN,                    !- Zone Name 17
  Design Specification Outdoor Air 24,    !- Design Specification Outdoor Air Object Name 17
  OpenOffice_Mid_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 17
  OpenOffice_Mid_4 ZN,                    !- Zone Name 18
  Design Specification Outdoor Air 18,    !- Design Specification Outdoor Air Object Name 18
  OpenOffice_Mid_4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 18
  Restroom_Mid ZN,                        !- Zone Name 19
  MediumOffice - Restroom Ventilation,    !- Design Specification Outdoor Air Object Name 19
  Restroom_Mid ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 19
  Stair_Mid_1 ZN,                         !- Zone Name 20
  MediumOffice - Stair Ventilation,       !- Design Specification Outdoor Air Object Name 20
  Stair_Mid_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 20
  Stair_Mid_2 ZN,                         !- Zone Name 21
  MediumOffice - Stair Ventilation,       !- Design Specification Outdoor Air Object Name 21
  Stair_Mid_2 ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 21

Zone,
  ActiveStorage_Mid_2 ZN,                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  5.77529135625809e-015,                  !- X Origin {m}
  -1.6029653594091e-031,                  !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 258,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Mid_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 308,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.9292625, 11.0410625, 2.7432,         !- X,Y,Z Vertex 1 {m}
  30.9292625, 11.0410625, 0,              !- X,Y,Z Vertex 2 {m}
  26.4795, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  26.4795, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 259,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  ActiveStorage_Mid_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 621,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 11.0410625, 0,              !- X,Y,Z Vertex 1 {m}
  33.6724625, 6.5611375, 0,               !- X,Y,Z Vertex 2 {m}
  26.4795, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  26.4795, 11.0410625, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 260,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ActiveStorage_Mid_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 413,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 6.5611375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  33.6724625, 11.0410625, 2.7432,         !- X,Y,Z Vertex 2 {m}
  26.4795, 11.0410625, 2.7432,            !- X,Y,Z Vertex 3 {m}
  26.4795, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Mid_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 279,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 11.0410625, 2.7432,            !- X,Y,Z Vertex 1 {m}
  26.4795, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  26.4795, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  26.4795, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Mid_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 235,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 6.5611375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  26.4795, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  33.6724625, 6.5611375, 0,               !- X,Y,Z Vertex 3 {m}
  33.6724625, 6.5611375, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Mid_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 266,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 11.0410625, 2.7432,         !- X,Y,Z Vertex 1 {m}
  33.6724625, 11.0410625, 0,              !- X,Y,Z Vertex 2 {m}
  30.9292625, 11.0410625, 0,              !- X,Y,Z Vertex 3 {m}
  30.9292625, 11.0410625, 2.7432;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 264,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Mid_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 250,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 6.5611375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  33.6724625, 6.5611375, 0,               !- X,Y,Z Vertex 2 {m}
  33.6724625, 11.0410625, 0,              !- X,Y,Z Vertex 3 {m}
  33.6724625, 11.0410625, 2.7432;         !- X,Y,Z Vertex 4 {m}

InternalMass,
  ActiveStorage_Mid_2 Mass,               !- Name
  InteriorFurnishings,                    !- Construction Name
  ActiveStorage_Mid_2 ZN,                 !- Zone or ZoneList Name
  64.447865055625;                        !- Surface Area {m2}

ZoneControl:Thermostat,
  ActiveStorage_Mid_2 ZN Thermostat,      !- Name
  ActiveStorage_Mid_2 ZN,                 !- Zone or ZoneList Name
  ActiveStorage_Mid_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - Storage Thermostat 6;    !- Control 1 Name

Schedule:Compact,
  ActiveStorage_Mid_2 ZN Thermostat Schedule, !- Name
  ActiveStorage_Mid_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ActiveStorage_Mid_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - Storage Thermostat 6,    !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ActiveStorage_Mid_2 ZN,                 !- Zone Name
  ActiveStorage_Mid_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
  ActiveStorage_Mid_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 6,                                 !- Zone Air Node Name
  ActiveStorage_Mid_2 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  ActiveStorage_Mid_2 ZN Inlet Node List, !- Name
  Node 182;                               !- Node Name 1

NodeList,
  ActiveStorage_Mid_2 ZN Return Node List, !- Name
  Node 183;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU ActiveStorage_Mid_2 ZN VAV Terminal, !- Name
  Node 182,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  ActiveStorage_Mid_2 ZN VAV Terminal;    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ActiveStorage_Mid_2 ZN VAV Terminal,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ActiveStorage_Mid_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 184,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  ActiveStorage_Mid_2 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 182,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  ActiveStorage_Mid_2 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ActiveStorage_Mid_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 182;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  ActiveStorage_Mid_2 ZN Equipment List,  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU ActiveStorage_Mid_2 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  ActiveStorage_Mid_2 ZN,                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice - Storage Ventilation,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ActiveStorage_Mid_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  ActiveStorage_Mid_2 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  ActiveStorage_Mid_3 ZN,                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  5.77529135625809e-015,                  !- X Origin {m}
  -1.6029653594091e-031,                  !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 271,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Mid_3 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 269,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.9292625, 22.234525, 2.7432,          !- X,Y,Z Vertex 1 {m}
  30.9292625, 22.234525, 0,               !- X,Y,Z Vertex 2 {m}
  33.6724625, 22.234525, 0,               !- X,Y,Z Vertex 3 {m}
  33.6724625, 22.234525, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 272,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  ActiveStorage_Mid_3 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 633,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 26.71445, 0,                !- X,Y,Z Vertex 1 {m}
  33.6724625, 22.234525, 0,               !- X,Y,Z Vertex 2 {m}
  26.4795, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  26.4795, 26.71445, 0;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Mid_3 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 310,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 22.234525, 2.7432,             !- X,Y,Z Vertex 1 {m}
  26.4795, 22.234525, 0,                  !- X,Y,Z Vertex 2 {m}
  30.9292625, 22.234525, 0,               !- X,Y,Z Vertex 3 {m}
  30.9292625, 22.234525, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Mid_3 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 286,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 26.71445, 2.7432,              !- X,Y,Z Vertex 1 {m}
  26.4795, 26.71445, 0,                   !- X,Y,Z Vertex 2 {m}
  26.4795, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  26.4795, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 275,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ActiveStorage_Mid_3 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 410,                            !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 22.234525, 2.7432,          !- X,Y,Z Vertex 1 {m}
  33.6724625, 26.71445, 2.7432,           !- X,Y,Z Vertex 2 {m}
  26.4795, 26.71445, 2.7432,              !- X,Y,Z Vertex 3 {m}
  26.4795, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 276,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Mid_3 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 340,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 26.71445, 2.7432,           !- X,Y,Z Vertex 1 {m}
  33.6724625, 26.71445, 0,                !- X,Y,Z Vertex 2 {m}
  26.4795, 26.71445, 0,                   !- X,Y,Z Vertex 3 {m}
  26.4795, 26.71445, 2.7432;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 277,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Mid_3 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 256,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 22.234525, 2.7432,          !- X,Y,Z Vertex 1 {m}
  33.6724625, 22.234525, 0,               !- X,Y,Z Vertex 2 {m}
  33.6724625, 26.71445, 0,                !- X,Y,Z Vertex 3 {m}
  33.6724625, 26.71445, 2.7432;           !- X,Y,Z Vertex 4 {m}

InternalMass,
  ActiveStorage_Mid_3 Mass,               !- Name
  InteriorFurnishings,                    !- Construction Name
  ActiveStorage_Mid_3 ZN,                 !- Zone or ZoneList Name
  64.447865055625;                        !- Surface Area {m2}

ZoneControl:Thermostat,
  ActiveStorage_Mid_3 ZN Thermostat,      !- Name
  ActiveStorage_Mid_3 ZN,                 !- Zone or ZoneList Name
  ActiveStorage_Mid_3 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - Storage Thermostat 7;    !- Control 1 Name

Schedule:Compact,
  ActiveStorage_Mid_3 ZN Thermostat Schedule, !- Name
  ActiveStorage_Mid_3 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ActiveStorage_Mid_3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - Storage Thermostat 7,    !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ActiveStorage_Mid_3 ZN,                 !- Zone Name
  ActiveStorage_Mid_3 ZN Equipment List,  !- Zone Conditioning Equipment List Name
  ActiveStorage_Mid_3 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 7,                                 !- Zone Air Node Name
  ActiveStorage_Mid_3 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  ActiveStorage_Mid_3 ZN Inlet Node List, !- Name
  Node 185;                               !- Node Name 1

NodeList,
  ActiveStorage_Mid_3 ZN Return Node List, !- Name
  Node 186;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU ActiveStorage_Mid_3 ZN VAV Terminal, !- Name
  Node 185,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  ActiveStorage_Mid_3 ZN VAV Terminal;    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ActiveStorage_Mid_3 ZN VAV Terminal,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ActiveStorage_Mid_3 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 187,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  ActiveStorage_Mid_3 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 185,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  ActiveStorage_Mid_3 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ActiveStorage_Mid_3 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 185;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  ActiveStorage_Mid_3 ZN Equipment List,  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU ActiveStorage_Mid_3 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  ActiveStorage_Mid_3 ZN,                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice - Storage Ventilation,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ActiveStorage_Mid_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  ActiveStorage_Mid_3 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  ActiveStorage_Mid_4 ZN,                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  5.77529135625809e-015,                  !- X Origin {m}
  -1.6029653594091e-031,                  !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 333,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Mid_4 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 385,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 22.234525, 2.7432,             !- X,Y,Z Vertex 1 {m}
  15.3543, 22.234525, 0,                  !- X,Y,Z Vertex 2 {m}
  18.0975, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  18.0975, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 334,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ActiveStorage_Mid_4 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 406,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.310225, 22.234525, 2.7432,           !- X,Y,Z Vertex 1 {m}
  18.310225, 26.71445, 2.7432,            !- X,Y,Z Vertex 2 {m}
  15.3543, 26.71445, 2.7432,              !- X,Y,Z Vertex 3 {m}
  15.3543, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 335,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Mid_4 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 344,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.310225, 26.71445, 2.7432,            !- X,Y,Z Vertex 1 {m}
  18.310225, 26.71445, 0,                 !- X,Y,Z Vertex 2 {m}
  15.3543, 26.71445, 0,                   !- X,Y,Z Vertex 3 {m}
  15.3543, 26.71445, 2.7432;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 336,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Mid_4 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 359,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 26.71445, 2.7432,              !- X,Y,Z Vertex 1 {m}
  15.3543, 26.71445, 0,                   !- X,Y,Z Vertex 2 {m}
  15.3543, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  15.3543, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 337,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Mid_4 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 306,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.0975, 22.234525, 2.7432,             !- X,Y,Z Vertex 1 {m}
  18.0975, 22.234525, 0,                  !- X,Y,Z Vertex 2 {m}
  18.310225, 22.234525, 0,                !- X,Y,Z Vertex 3 {m}
  18.310225, 22.234525, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Mid_4 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 291,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.310225, 22.234525, 2.7432,           !- X,Y,Z Vertex 1 {m}
  18.310225, 22.234525, 0,                !- X,Y,Z Vertex 2 {m}
  18.310225, 26.71445, 0,                 !- X,Y,Z Vertex 3 {m}
  18.310225, 26.71445, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 339,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  ActiveStorage_Mid_4 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 687,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.310225, 26.71445, 0,                 !- X,Y,Z Vertex 1 {m}
  18.310225, 22.234525, 0,                !- X,Y,Z Vertex 2 {m}
  15.3543, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  15.3543, 26.71445, 0;                   !- X,Y,Z Vertex 4 {m}

InternalMass,
  ActiveStorage_Mid_4 Mass,               !- Name
  InteriorFurnishings,                    !- Construction Name
  ActiveStorage_Mid_4 ZN,                 !- Zone or ZoneList Name
  26.48464461125;                         !- Surface Area {m2}

ZoneControl:Thermostat,
  ActiveStorage_Mid_4 ZN Thermostat,      !- Name
  ActiveStorage_Mid_4 ZN,                 !- Zone or ZoneList Name
  ActiveStorage_Mid_4 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - Storage Thermostat 8;    !- Control 1 Name

Schedule:Compact,
  ActiveStorage_Mid_4 ZN Thermostat Schedule, !- Name
  ActiveStorage_Mid_4 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ActiveStorage_Mid_4 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - Storage Thermostat 8,    !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ActiveStorage_Mid_4 ZN,                 !- Zone Name
  ActiveStorage_Mid_4 ZN Equipment List,  !- Zone Conditioning Equipment List Name
  ActiveStorage_Mid_4 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 8,                                 !- Zone Air Node Name
  ActiveStorage_Mid_4 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  ActiveStorage_Mid_4 ZN Inlet Node List, !- Name
  Node 188;                               !- Node Name 1

NodeList,
  ActiveStorage_Mid_4 ZN Return Node List, !- Name
  Node 189;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU ActiveStorage_Mid_4 ZN VAV Terminal, !- Name
  Node 188,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  ActiveStorage_Mid_4 ZN VAV Terminal;    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ActiveStorage_Mid_4 ZN VAV Terminal,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ActiveStorage_Mid_4 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 190,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  ActiveStorage_Mid_4 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 188,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  ActiveStorage_Mid_4 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ActiveStorage_Mid_4 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 188;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  ActiveStorage_Mid_4 ZN Equipment List,  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU ActiveStorage_Mid_4 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  ActiveStorage_Mid_4 ZN,                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice - Storage Ventilation,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ActiveStorage_Mid_4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  ActiveStorage_Mid_4 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  ActiveStorage_Top_1 ZN,                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  5.77529135625809e-015,                  !- X Origin {m}
  7.21911419532262e-016,                  !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 604,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Top_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 539,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 11.0410625, 2.7432,            !- X,Y,Z Vertex 1 {m}
  23.4315, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  18.0975, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  18.0975, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 605,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  ActiveStorage_Top_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 648,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 11.0410625, 0,                 !- X,Y,Z Vertex 1 {m}
  23.4315, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  15.3543, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  15.3543, 11.0410625, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 606,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Top_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 470,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 11.0410625, 2.7432,            !- X,Y,Z Vertex 1 {m}
  15.3543, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  15.3543, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  15.3543, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 607,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Top_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 585,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 6.5611375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  15.3543, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  23.4315, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  23.4315, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 608,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Top_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 528,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 6.5611375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  23.4315, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  23.4315, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  23.4315, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 609,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ActiveStorage_Top_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 703,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 6.5611375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  23.4315, 11.0410625, 2.7432,            !- X,Y,Z Vertex 2 {m}
  15.3543, 11.0410625, 2.7432,            !- X,Y,Z Vertex 3 {m}
  15.3543, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 610,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Top_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 494,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.0975, 11.0410625, 2.7432,            !- X,Y,Z Vertex 1 {m}
  18.0975, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  15.3543, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  15.3543, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

InternalMass,
  ActiveStorage_Top_1 Mass,               !- Name
  InteriorFurnishings,                    !- Construction Name
  ActiveStorage_Top_1 ZN,                 !- Zone or ZoneList Name
  72.37050042;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  ActiveStorage_Top_1 ZN Thermostat,      !- Name
  ActiveStorage_Top_1 ZN,                 !- Zone or ZoneList Name
  ActiveStorage_Top_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - Storage Thermostat 9;    !- Control 1 Name

Schedule:Compact,
  ActiveStorage_Top_1 ZN Thermostat Schedule, !- Name
  ActiveStorage_Top_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ActiveStorage_Top_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - Storage Thermostat 9,    !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ActiveStorage_Top_1 ZN,                 !- Zone Name
  ActiveStorage_Top_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
  ActiveStorage_Top_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 9,                                 !- Zone Air Node Name
  ActiveStorage_Top_1 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  ActiveStorage_Top_1 ZN Inlet Node List, !- Name
  Node 252;                               !- Node Name 1

NodeList,
  ActiveStorage_Top_1 ZN Return Node List, !- Name
  Node 253;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU ActiveStorage_Top_1 ZN VAV Terminal, !- Name
  Node 252,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  ActiveStorage_Top_1 ZN VAV Terminal;    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ActiveStorage_Top_1 ZN VAV Terminal,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ActiveStorage_Top_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 254,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  ActiveStorage_Top_1 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 252,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  ActiveStorage_Top_1 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ActiveStorage_Top_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 252;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  ActiveStorage_Top_1 ZN Equipment List,  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU ActiveStorage_Top_1 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  ActiveStorage_Top_1 ZN,                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice - Storage Ventilation,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ActiveStorage_Top_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  ActiveStorage_Top_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  21 Zone PVAV 1 Ventilation Controller,  !- Name
  OfficeMedium MinOA_MotorizedDamper_Sched, !- Availability Schedule Name
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ActiveStorage_Top_1 ZN,                 !- Zone Name 1
  MediumOffice - Storage Ventilation,     !- Design Specification Outdoor Air Object Name 1
  ActiveStorage_Top_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  ActiveStorage_Top_2 ZN,                 !- Zone Name 2
  MediumOffice - Storage Ventilation,     !- Design Specification Outdoor Air Object Name 2
  ActiveStorage_Top_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  ActiveStorage_Top_3 ZN,                 !- Zone Name 3
  MediumOffice - Storage Ventilation,     !- Design Specification Outdoor Air Object Name 3
  ActiveStorage_Top_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  ActiveStorage_Top_4 ZN,                 !- Zone Name 4
  MediumOffice - Storage Ventilation,     !- Design Specification Outdoor Air Object Name 4
  ActiveStorage_Top_4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  ConfRoom_Top_1 ZN,                      !- Zone Name 5
  Design Specification Outdoor Air 28,    !- Design Specification Outdoor Air Object Name 5
  ConfRoom_Top_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 5
  ConfRoom_Top_2 ZN,                      !- Zone Name 6
  Design Specification Outdoor Air 12,    !- Design Specification Outdoor Air Object Name 6
  ConfRoom_Top_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 6
  Corridor_Top_1 ZN,                      !- Zone Name 7
  MediumOffice - Corridor Ventilation,    !- Design Specification Outdoor Air Object Name 7
  Corridor_Top_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 7
  Corridor_Top_2 ZN,                      !- Zone Name 8
  MediumOffice - Corridor Ventilation,    !- Design Specification Outdoor Air Object Name 8
  Corridor_Top_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 8
  Dining_Top ZN,                          !- Zone Name 9
  MediumOffice - Dining Ventilation,      !- Design Specification Outdoor Air Object Name 9
  Dining_Top ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 9
  EnclosedOffice_Top_1 ZN,                !- Zone Name 10
  Design Specification Outdoor Air 27,    !- Design Specification Outdoor Air Object Name 10
  EnclosedOffice_Top_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 10
  EnclosedOffice_Top_2 ZN,                !- Zone Name 11
  Design Specification Outdoor Air 25,    !- Design Specification Outdoor Air Object Name 11
  EnclosedOffice_Top_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 11
  EnclosedOffice_Top_3 ZN,                !- Zone Name 12
  Design Specification Outdoor Air 4,     !- Design Specification Outdoor Air Object Name 12
  EnclosedOffice_Top_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 12
  Lobby_Top ZN,                           !- Zone Name 13
  MediumOffice - Lobby Ventilation,       !- Design Specification Outdoor Air Object Name 13
  Lobby_Top ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 13
  Mechanical_Top ZN,                      !- Zone Name 14
  MediumOffice - Elec/MechRoom Ventilation, !- Design Specification Outdoor Air Object Name 14
  Mechanical_Top ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 14
  OpenOffice_Top_1 ZN,                    !- Zone Name 15
  Design Specification Outdoor Air 5,     !- Design Specification Outdoor Air Object Name 15
  OpenOffice_Top_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 15
  OpenOffice_Top_2 ZN,                    !- Zone Name 16
  Design Specification Outdoor Air 26,    !- Design Specification Outdoor Air Object Name 16
  OpenOffice_Top_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 16
  OpenOffice_Top_3 ZN,                    !- Zone Name 17
  Design Specification Outdoor Air 20,    !- Design Specification Outdoor Air Object Name 17
  OpenOffice_Top_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 17
  OpenOffice_Top_4 ZN,                    !- Zone Name 18
  Design Specification Outdoor Air 1,     !- Design Specification Outdoor Air Object Name 18
  OpenOffice_Top_4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 18
  Restroom_Top ZN,                        !- Zone Name 19
  MediumOffice - Restroom Ventilation,    !- Design Specification Outdoor Air Object Name 19
  Restroom_Top ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 19
  Stair_Top_1 ZN,                         !- Zone Name 20
  MediumOffice - Stair Ventilation,       !- Design Specification Outdoor Air Object Name 20
  Stair_Top_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 20
  Stair_Top_2 ZN,                         !- Zone Name 21
  MediumOffice - Stair Ventilation,       !- Design Specification Outdoor Air Object Name 21
  Stair_Top_2 ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 21

Zone,
  ActiveStorage_Top_2 ZN,                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  5.77529135625809e-015,                  !- X Origin {m}
  7.21911419532262e-016,                  !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 562,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Top_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 520,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 11.0410625, 2.7432,            !- X,Y,Z Vertex 1 {m}
  26.4795, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  26.4795, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  26.4795, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 563,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Top_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 508,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.9292625, 11.0410625, 2.7432,         !- X,Y,Z Vertex 1 {m}
  30.9292625, 11.0410625, 0,              !- X,Y,Z Vertex 2 {m}
  26.4795, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  26.4795, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 564,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  ActiveStorage_Top_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 649,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 11.0410625, 0,              !- X,Y,Z Vertex 1 {m}
  33.6724625, 6.5611375, 0,               !- X,Y,Z Vertex 2 {m}
  26.4795, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  26.4795, 11.0410625, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 565,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ActiveStorage_Top_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 700,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 6.5611375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  33.6724625, 11.0410625, 2.7432,         !- X,Y,Z Vertex 2 {m}
  26.4795, 11.0410625, 2.7432,            !- X,Y,Z Vertex 3 {m}
  26.4795, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 566,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Top_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 582,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 6.5611375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  26.4795, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  33.6724625, 6.5611375, 0,               !- X,Y,Z Vertex 3 {m}
  33.6724625, 6.5611375, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 567,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Top_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 570,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 6.5611375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  33.6724625, 6.5611375, 0,               !- X,Y,Z Vertex 2 {m}
  33.6724625, 11.0410625, 0,              !- X,Y,Z Vertex 3 {m}
  33.6724625, 11.0410625, 2.7432;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 568,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Top_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 557,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 11.0410625, 2.7432,         !- X,Y,Z Vertex 1 {m}
  33.6724625, 11.0410625, 0,              !- X,Y,Z Vertex 2 {m}
  30.9292625, 11.0410625, 0,              !- X,Y,Z Vertex 3 {m}
  30.9292625, 11.0410625, 2.7432;         !- X,Y,Z Vertex 4 {m}

InternalMass,
  ActiveStorage_Top_2 Mass,               !- Name
  InteriorFurnishings,                    !- Construction Name
  ActiveStorage_Top_2 ZN,                 !- Zone or ZoneList Name
  64.447865055625;                        !- Surface Area {m2}

ZoneControl:Thermostat,
  ActiveStorage_Top_2 ZN Thermostat,      !- Name
  ActiveStorage_Top_2 ZN,                 !- Zone or ZoneList Name
  ActiveStorage_Top_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - Storage Thermostat 10;   !- Control 1 Name

Schedule:Compact,
  ActiveStorage_Top_2 ZN Thermostat Schedule, !- Name
  ActiveStorage_Top_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ActiveStorage_Top_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - Storage Thermostat 10,   !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ActiveStorage_Top_2 ZN,                 !- Zone Name
  ActiveStorage_Top_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
  ActiveStorage_Top_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 10,                                !- Zone Air Node Name
  ActiveStorage_Top_2 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  ActiveStorage_Top_2 ZN Inlet Node List, !- Name
  Node 255;                               !- Node Name 1

NodeList,
  ActiveStorage_Top_2 ZN Return Node List, !- Name
  Node 256;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU ActiveStorage_Top_2 ZN VAV Terminal, !- Name
  Node 255,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  ActiveStorage_Top_2 ZN VAV Terminal;    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ActiveStorage_Top_2 ZN VAV Terminal,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ActiveStorage_Top_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 257,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  ActiveStorage_Top_2 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 255,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  ActiveStorage_Top_2 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ActiveStorage_Top_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 255;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  ActiveStorage_Top_2 ZN Equipment List,  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU ActiveStorage_Top_2 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  ActiveStorage_Top_2 ZN,                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice - Storage Ventilation,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ActiveStorage_Top_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  ActiveStorage_Top_2 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  ActiveStorage_Top_3 ZN,                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  5.77529135625809e-015,                  !- X Origin {m}
  7.21911419532262e-016,                  !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 549,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Top_3 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 560,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.9292625, 22.234525, 2.7432,          !- X,Y,Z Vertex 1 {m}
  30.9292625, 22.234525, 0,               !- X,Y,Z Vertex 2 {m}
  33.6724625, 22.234525, 0,               !- X,Y,Z Vertex 3 {m}
  33.6724625, 22.234525, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 550,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  ActiveStorage_Top_3 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 640,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 26.71445, 0,                !- X,Y,Z Vertex 1 {m}
  33.6724625, 22.234525, 0,               !- X,Y,Z Vertex 2 {m}
  26.4795, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  26.4795, 26.71445, 0;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 551,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Top_3 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 510,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 22.234525, 2.7432,             !- X,Y,Z Vertex 1 {m}
  26.4795, 22.234525, 0,                  !- X,Y,Z Vertex 2 {m}
  30.9292625, 22.234525, 0,               !- X,Y,Z Vertex 3 {m}
  30.9292625, 22.234525, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 552,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Top_3 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 527,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 26.71445, 2.7432,              !- X,Y,Z Vertex 1 {m}
  26.4795, 26.71445, 0,                   !- X,Y,Z Vertex 2 {m}
  26.4795, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  26.4795, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 553,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ActiveStorage_Top_3 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 705,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 22.234525, 2.7432,          !- X,Y,Z Vertex 1 {m}
  33.6724625, 26.71445, 2.7432,           !- X,Y,Z Vertex 2 {m}
  26.4795, 26.71445, 2.7432,              !- X,Y,Z Vertex 3 {m}
  26.4795, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 554,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Top_3 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 434,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 26.71445, 2.7432,           !- X,Y,Z Vertex 1 {m}
  33.6724625, 26.71445, 0,                !- X,Y,Z Vertex 2 {m}
  26.4795, 26.71445, 0,                   !- X,Y,Z Vertex 3 {m}
  26.4795, 26.71445, 2.7432;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 555,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Top_3 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 576,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 22.234525, 2.7432,          !- X,Y,Z Vertex 1 {m}
  33.6724625, 22.234525, 0,               !- X,Y,Z Vertex 2 {m}
  33.6724625, 26.71445, 0,                !- X,Y,Z Vertex 3 {m}
  33.6724625, 26.71445, 2.7432;           !- X,Y,Z Vertex 4 {m}

InternalMass,
  ActiveStorage_Top_3 Mass,               !- Name
  InteriorFurnishings,                    !- Construction Name
  ActiveStorage_Top_3 ZN,                 !- Zone or ZoneList Name
  64.447865055625;                        !- Surface Area {m2}

ZoneControl:Thermostat,
  ActiveStorage_Top_3 ZN Thermostat,      !- Name
  ActiveStorage_Top_3 ZN,                 !- Zone or ZoneList Name
  ActiveStorage_Top_3 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - Storage Thermostat 11;   !- Control 1 Name

Schedule:Compact,
  ActiveStorage_Top_3 ZN Thermostat Schedule, !- Name
  ActiveStorage_Top_3 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ActiveStorage_Top_3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - Storage Thermostat 11,   !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ActiveStorage_Top_3 ZN,                 !- Zone Name
  ActiveStorage_Top_3 ZN Equipment List,  !- Zone Conditioning Equipment List Name
  ActiveStorage_Top_3 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 11,                                !- Zone Air Node Name
  ActiveStorage_Top_3 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  ActiveStorage_Top_3 ZN Inlet Node List, !- Name
  Node 258;                               !- Node Name 1

NodeList,
  ActiveStorage_Top_3 ZN Return Node List, !- Name
  Node 259;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU ActiveStorage_Top_3 ZN VAV Terminal, !- Name
  Node 258,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  ActiveStorage_Top_3 ZN VAV Terminal;    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ActiveStorage_Top_3 ZN VAV Terminal,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ActiveStorage_Top_3 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 260,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  ActiveStorage_Top_3 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 258,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  ActiveStorage_Top_3 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ActiveStorage_Top_3 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 258;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  ActiveStorage_Top_3 ZN Equipment List,  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU ActiveStorage_Top_3 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  ActiveStorage_Top_3 ZN,                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice - Storage Ventilation,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ActiveStorage_Top_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  ActiveStorage_Top_3 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  ActiveStorage_Top_4 ZN,                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  5.77529135625809e-015,                  !- X Origin {m}
  7.21911419532262e-016,                  !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 512,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  ActiveStorage_Top_4 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 638,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.310225, 26.71445, 0,                 !- X,Y,Z Vertex 1 {m}
  18.310225, 22.234525, 0,                !- X,Y,Z Vertex 2 {m}
  15.3543, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  15.3543, 26.71445, 0;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 513,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Top_4 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 532,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.310225, 22.234525, 2.7432,           !- X,Y,Z Vertex 1 {m}
  18.310225, 22.234525, 0,                !- X,Y,Z Vertex 2 {m}
  18.310225, 26.71445, 0,                 !- X,Y,Z Vertex 3 {m}
  18.310225, 26.71445, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 514,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Top_4 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 540,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.0975, 22.234525, 2.7432,             !- X,Y,Z Vertex 1 {m}
  18.0975, 22.234525, 0,                  !- X,Y,Z Vertex 2 {m}
  18.310225, 22.234525, 0,                !- X,Y,Z Vertex 3 {m}
  18.310225, 22.234525, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 515,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Top_4 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 467,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 26.71445, 2.7432,              !- X,Y,Z Vertex 1 {m}
  15.3543, 26.71445, 0,                   !- X,Y,Z Vertex 2 {m}
  15.3543, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  15.3543, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 516,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Top_4 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 430,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.310225, 26.71445, 2.7432,            !- X,Y,Z Vertex 1 {m}
  18.310225, 26.71445, 0,                 !- X,Y,Z Vertex 2 {m}
  15.3543, 26.71445, 0,                   !- X,Y,Z Vertex 3 {m}
  15.3543, 26.71445, 2.7432;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 517,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ActiveStorage_Top_4 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 699,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.310225, 22.234525, 2.7432,           !- X,Y,Z Vertex 1 {m}
  18.310225, 26.71445, 2.7432,            !- X,Y,Z Vertex 2 {m}
  15.3543, 26.71445, 2.7432,              !- X,Y,Z Vertex 3 {m}
  15.3543, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 518,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Top_4 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 497,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 22.234525, 2.7432,             !- X,Y,Z Vertex 1 {m}
  15.3543, 22.234525, 0,                  !- X,Y,Z Vertex 2 {m}
  18.0975, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  18.0975, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

InternalMass,
  ActiveStorage_Top_4 Mass,               !- Name
  InteriorFurnishings,                    !- Construction Name
  ActiveStorage_Top_4 ZN,                 !- Zone or ZoneList Name
  26.48464461125;                         !- Surface Area {m2}

ZoneControl:Thermostat,
  ActiveStorage_Top_4 ZN Thermostat,      !- Name
  ActiveStorage_Top_4 ZN,                 !- Zone or ZoneList Name
  ActiveStorage_Top_4 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - Storage Thermostat 12;   !- Control 1 Name

Schedule:Compact,
  ActiveStorage_Top_4 ZN Thermostat Schedule, !- Name
  ActiveStorage_Top_4 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ActiveStorage_Top_4 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - Storage Thermostat 12,   !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ActiveStorage_Top_4 ZN,                 !- Zone Name
  ActiveStorage_Top_4 ZN Equipment List,  !- Zone Conditioning Equipment List Name
  ActiveStorage_Top_4 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 12,                                !- Zone Air Node Name
  ActiveStorage_Top_4 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  ActiveStorage_Top_4 ZN Inlet Node List, !- Name
  Node 261;                               !- Node Name 1

NodeList,
  ActiveStorage_Top_4 ZN Return Node List, !- Name
  Node 262;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU ActiveStorage_Top_4 ZN VAV Terminal, !- Name
  Node 261,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  ActiveStorage_Top_4 ZN VAV Terminal;    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ActiveStorage_Top_4 ZN VAV Terminal,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ActiveStorage_Top_4 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 263,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  ActiveStorage_Top_4 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 261,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  ActiveStorage_Top_4 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ActiveStorage_Top_4 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 261;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  ActiveStorage_Top_4 ZN Equipment List,  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU ActiveStorage_Top_4 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  ActiveStorage_Top_4 ZN,                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice - Storage Ventilation,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ActiveStorage_Top_4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  ActiveStorage_Top_4 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  ClassRoom_Bot ZN,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -1.6029653594091e-031,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 130,                            !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  ClassRoom_Bot ZN,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0822125, 33.274, 0,                  !- X,Y,Z Vertex 1 {m}
  10.0822125, 27.93365, 0,                !- X,Y,Z Vertex 2 {m}
  4.5037375, 27.93365, 0,                 !- X,Y,Z Vertex 3 {m}
  4.5037375, 33.274, 0;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 131,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ClassRoom_Bot ZN,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 201,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0822125, 27.93365, 2.7432,           !- X,Y,Z Vertex 1 {m}
  10.0822125, 33.274, 2.7432,             !- X,Y,Z Vertex 2 {m}
  4.5037375, 33.274, 2.7432,              !- X,Y,Z Vertex 3 {m}
  4.5037375, 27.93365, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ClassRoom_Bot ZN,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 151,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 33.274, 2.7432,              !- X,Y,Z Vertex 1 {m}
  4.5037375, 33.274, 0,                   !- X,Y,Z Vertex 2 {m}
  4.5037375, 27.93365, 0,                 !- X,Y,Z Vertex 3 {m}
  4.5037375, 27.93365, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ClassRoom_Bot ZN,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 173,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 27.93365, 2.7432,            !- X,Y,Z Vertex 1 {m}
  4.5037375, 27.93365, 0,                 !- X,Y,Z Vertex 2 {m}
  10.0822125, 27.93365, 0,                !- X,Y,Z Vertex 3 {m}
  10.0822125, 27.93365, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  ClassRoom_Bot ZN,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0822125, 33.274, 2.7432,             !- X,Y,Z Vertex 1 {m}
  10.0822125, 33.274, 0,                  !- X,Y,Z Vertex 2 {m}
  4.5037375, 33.274, 0,                   !- X,Y,Z Vertex 3 {m}
  4.5037375, 33.274, 2.7432;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 15,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 134,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.0568125, 33.274, 2.34088450691832,   !- X,Y,Z Vertex 1 {m}
  10.0568125, 33.274, 1.0207625,          !- X,Y,Z Vertex 2 {m}
  4.5291375, 33.274, 1.0207625,           !- X,Y,Z Vertex 3 {m}
  4.5291375, 33.274, 2.34088450691832;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ClassRoom_Bot ZN,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 141,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0822125, 27.93365, 2.7432,           !- X,Y,Z Vertex 1 {m}
  10.0822125, 27.93365, 0,                !- X,Y,Z Vertex 2 {m}
  10.0822125, 33.274, 0,                  !- X,Y,Z Vertex 3 {m}
  10.0822125, 33.274, 2.7432;             !- X,Y,Z Vertex 4 {m}

InternalMass,
  ClassRoom_Bot Mass,                     !- Name
  InteriorFurnishings,                    !- Construction Name
  ClassRoom_Bot ZN,                       !- Zone or ZoneList Name
  59.5820179325;                          !- Surface Area {m2}

People,
  ClassRoom_Bot people,                   !- Name
  ClassRoom_Bot ZN,                       !- Zone or ZoneList Name
  ClassRoom_Bot occ sch,                  !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  8,                                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  obFMU Activity Schedule 14;             !- Activity Level Schedule Name

Lights,
  ClassRoom_Bot light,                    !- Name
  ClassRoom_Bot ZN,                       !- Zone or ZoneList Name
  ClassRoom_Bot lght sch,                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.5,                                    !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:File,
  ClassRoom_Bot lght sch,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  sch_light.csv, !- File Name
  1,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  ,                                       !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  10;                                     !- Minutes per Item

ElectricEquipment,
  ClassRoom_Bot electric equipment,       !- Name
  ClassRoom_Bot ZN,                       !- Zone or ZoneList Name
  ClassRoom_Bot equip sch,                !- Schedule Name
  Watts/Person,                           !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  200,                                    !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  ClassRoom_Bot Infiltration,             !- Name
  ClassRoom_Bot ZN,                       !- Zone or ZoneList Name
  OfficeMedium INFIL_SCH_PNNL,            !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  ClassRoom_Bot ZN Thermostat,            !- Name
  ClassRoom_Bot ZN,                       !- Zone or ZoneList Name
  ClassRoom_Bot ZN Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 22;   !- Control 1 Name

Schedule:Compact,
  ClassRoom_Bot ZN Thermostat Schedule,   !- Name
  ClassRoom_Bot ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ClassRoom_Bot ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 22,   !- Name
  Schedule Rule Set for heating setpoint of thermal zone ClassRoom_Bot ZN, !- Heating Setpoint Temperature Schedule Name
  Schedule Rule Set for cooling setpoint of thermal zone ClassRoom_Bot ZN; !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Tempearture,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 75,                        !- Name
  Tempearture,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  ZoneClassRoom_Bot ZN Dual setpoints - heating, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  22.81,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.56;                                  !- Value Until Time 3

Schedule:Week:Daily,
  Schedule Rule Set for heating setpoint of thermal zone ClassRoom_Bot ZN Week Rule - Jan1-Dec31, !- Name
  Schedule Day 75,                        !- Sunday Schedule:Day Name
  ZoneClassRoom_Bot ZN Dual setpoints - heating, !- Monday Schedule:Day Name
  ZoneClassRoom_Bot ZN Dual setpoints - heating, !- Tuesday Schedule:Day Name
  ZoneClassRoom_Bot ZN Dual setpoints - heating, !- Wednesday Schedule:Day Name
  ZoneClassRoom_Bot ZN Dual setpoints - heating, !- Thursday Schedule:Day Name
  ZoneClassRoom_Bot ZN Dual setpoints - heating, !- Friday Schedule:Day Name
  Schedule Day 75,                        !- Saturday Schedule:Day Name
  Schedule Day 75,                        !- Holiday Schedule:Day Name
  Heating conditioned zone summer design day schedule for thermal zone ClassRoom_Bot ZN 1, !- SummerDesignDay Schedule:Day Name
  Heating conditioned zone winter design day schedule for thermal zone ClassRoom_Bot ZN 1, !- WinterDesignDay Schedule:Day Name
  Schedule Day 75,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 75;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Rule Set for heating setpoint of thermal zone ClassRoom_Bot ZN, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  Schedule Rule Set for heating setpoint of thermal zone ClassRoom_Bot ZN Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Heating conditioned zone summer design day schedule for thermal zone ClassRoom_Bot ZN 1, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Heating conditioned zone winter design day schedule for thermal zone ClassRoom_Bot ZN 1, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.11;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Cooling conditioned zone default day schedule for thermal zone ClassRoom_Bot ZN, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.89;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Zone ClassRoom_Bot ZN Dual setpoints - cooling, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  29.44,                                  !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  23.72,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  29.44;                                  !- Value Until Time 3

Schedule:Week:Daily,
  Schedule Rule Set for cooling setpoint of thermal zone ClassRoom_Bot ZN Week Rule - Jan1-Dec31, !- Name
  Cooling conditioned zone default day schedule for thermal zone ClassRoom_Bot ZN, !- Sunday Schedule:Day Name
  Zone ClassRoom_Bot ZN Dual setpoints - cooling, !- Monday Schedule:Day Name
  Zone ClassRoom_Bot ZN Dual setpoints - cooling, !- Tuesday Schedule:Day Name
  Zone ClassRoom_Bot ZN Dual setpoints - cooling, !- Wednesday Schedule:Day Name
  Zone ClassRoom_Bot ZN Dual setpoints - cooling, !- Thursday Schedule:Day Name
  Zone ClassRoom_Bot ZN Dual setpoints - cooling, !- Friday Schedule:Day Name
  Cooling conditioned zone default day schedule for thermal zone ClassRoom_Bot ZN, !- Saturday Schedule:Day Name
  Cooling conditioned zone default day schedule for thermal zone ClassRoom_Bot ZN, !- Holiday Schedule:Day Name
  Cooling conditioned zone summer design day schedule for thermal zone ClassRoom_Bot ZN 1, !- SummerDesignDay Schedule:Day Name
  Cooling conditioned zone winter design day schedule for thermal zone ClassRoom_Bot ZN 1, !- WinterDesignDay Schedule:Day Name
  Cooling conditioned zone default day schedule for thermal zone ClassRoom_Bot ZN, !- CustomDay1 Schedule:Day Name
  Cooling conditioned zone default day schedule for thermal zone ClassRoom_Bot ZN; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Rule Set for cooling setpoint of thermal zone ClassRoom_Bot ZN, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  Schedule Rule Set for cooling setpoint of thermal zone ClassRoom_Bot ZN Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Cooling conditioned zone summer design day schedule for thermal zone ClassRoom_Bot ZN 1, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.89;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Cooling conditioned zone winter design day schedule for thermal zone ClassRoom_Bot ZN 1, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  ClassRoom_Bot ZN,                       !- Zone Name
  ClassRoom_Bot ZN Equipment List,        !- Zone Conditioning Equipment List Name
  ClassRoom_Bot ZN Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 13,                                !- Zone Air Node Name
  ClassRoom_Bot ZN Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  ClassRoom_Bot ZN Inlet Node List,       !- Name
  Node 112;                               !- Node Name 1

NodeList,
  ClassRoom_Bot ZN Return Node List,      !- Name
  Node 113;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU ClassRoom_Bot ZN VAV Terminal,      !- Name
  Node 112,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  ClassRoom_Bot ZN VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ClassRoom_Bot ZN VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ClassRoom_Bot ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 114,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  ClassRoom_Bot ZN Electric Reheat Coil,  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 112,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  ClassRoom_Bot ZN Electric Reheat Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ClassRoom_Bot ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 112;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  ClassRoom_Bot ZN Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU ClassRoom_Bot ZN VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  ClassRoom_Bot ZN,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Design Specification Outdoor Air 15,    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ClassRoom_Bot ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  ClassRoom_Bot ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Design Specification Outdoor Air 15,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.0025,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0003,                                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  ConfRoom_Bot_1 ZN,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -7.21911419532262e-016,                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  ConfRoom_Bot_1 ZN,                      !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0692625, 5.3419375, 0,                !- X,Y,Z Vertex 1 {m}
  8.0692625, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.3419375, 0;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Bot_1 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 32,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 5.3419375, 2.7432,           !- X,Y,Z Vertex 1 {m}
  4.5037375, 5.3419375, 0,                !- X,Y,Z Vertex 2 {m}
  0, 5.3419375, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 5.3419375, 2.7432;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  ConfRoom_Bot_1 ZN,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  8.0692625, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  8.0692625, 0, 2.7432;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.33715021841837,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1.0207625,                   !- X,Y,Z Vertex 2 {m}
  8.0438625, 0, 1.0207625,                !- X,Y,Z Vertex 3 {m}
  8.0438625, 0, 2.33715021841837;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  ConfRoom_Bot_1 ZN,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.3419375, 2.7432,                   !- X,Y,Z Vertex 1 {m}
  0, 5.3419375, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 3,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.3165375, 2.34142192620342,         !- X,Y,Z Vertex 1 {m}
  0, 5.3165375, 1.0207625,                !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 1.0207625,       !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.34142192620342; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Bot_1 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 12,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0692625, 0, 2.7432,                   !- X,Y,Z Vertex 1 {m}
  8.0692625, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  8.0692625, 5.3419375, 0,                !- X,Y,Z Vertex 3 {m}
  8.0692625, 5.3419375, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ConfRoom_Bot_1 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 200,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0692625, 0, 2.7432,                   !- X,Y,Z Vertex 1 {m}
  8.0692625, 5.3419375, 2.7432,           !- X,Y,Z Vertex 2 {m}
  0, 5.3419375, 2.7432,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Bot_1 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 156,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0692625, 5.3419375, 2.7432,           !- X,Y,Z Vertex 1 {m}
  8.0692625, 5.3419375, 0,                !- X,Y,Z Vertex 2 {m}
  4.5037375, 5.3419375, 0,                !- X,Y,Z Vertex 3 {m}
  4.5037375, 5.3419375, 2.7432;           !- X,Y,Z Vertex 4 {m}

InternalMass,
  ConfRoom_Bot_1 Mass,                    !- Name
  InteriorFurnishings,                    !- Construction Name
  ConfRoom_Bot_1 ZN,                      !- Zone or ZoneList Name
  86.2109918921875;                       !- Surface Area {m2}

People,
  ConfRoom_Bot_1 people,                  !- Name
  ConfRoom_Bot_1 ZN,                      !- Zone or ZoneList Name
  ConfRoom_Bot_1 occ sch,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  8,                                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  obFMU Activity Schedule 2;              !- Activity Level Schedule Name

Lights,
  ConfRoom_Bot_1 light,                   !- Name
  ConfRoom_Bot_1 ZN,                      !- Zone or ZoneList Name
  ConfRoom_Bot_1 lght sch,                !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.5,                                    !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:File,
  ConfRoom_Bot_1 lght sch,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  sch_light.csv, !- File Name
  2,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  ,                                       !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  10;                                     !- Minutes per Item

ElectricEquipment,
  ConfRoom_Bot_1 electric equipment,      !- Name
  ConfRoom_Bot_1 ZN,                      !- Zone or ZoneList Name
  ConfRoom_Bot_1 equip sch,               !- Schedule Name
  Watts/Person,                           !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  200,                                    !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  ConfRoom_Bot_1 Infiltration,            !- Name
  ConfRoom_Bot_1 ZN,                      !- Zone or ZoneList Name
  OfficeMedium INFIL_SCH_PNNL,            !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  ConfRoom_Bot_1 ZN Thermostat,           !- Name
  ConfRoom_Bot_1 ZN,                      !- Zone or ZoneList Name
  ConfRoom_Bot_1 ZN Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 23;   !- Control 1 Name

Schedule:Compact,
  ConfRoom_Bot_1 ZN Thermostat Schedule,  !- Name
  ConfRoom_Bot_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ConfRoom_Bot_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 23,   !- Name
  Schedule Rule Set for heating setpoint of thermal zone ConfRoom_Bot_1 ZN, !- Heating Setpoint Temperature Schedule Name
  Schedule Rule Set for cooling setpoint of thermal zone ConfRoom_Bot_1 ZN; !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  Schedule Day 77,                        !- Name
  Tempearture,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  ZoneConfRoom_Bot_1 ZN Dual setpoints - heating, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  22.36,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.56;                                  !- Value Until Time 3

Schedule:Week:Daily,
  Schedule Rule Set for heating setpoint of thermal zone ConfRoom_Bot_1 ZN Week Rule - Jan1-Dec31, !- Name
  Schedule Day 77,                        !- Sunday Schedule:Day Name
  ZoneConfRoom_Bot_1 ZN Dual setpoints - heating, !- Monday Schedule:Day Name
  ZoneConfRoom_Bot_1 ZN Dual setpoints - heating, !- Tuesday Schedule:Day Name
  ZoneConfRoom_Bot_1 ZN Dual setpoints - heating, !- Wednesday Schedule:Day Name
  ZoneConfRoom_Bot_1 ZN Dual setpoints - heating, !- Thursday Schedule:Day Name
  ZoneConfRoom_Bot_1 ZN Dual setpoints - heating, !- Friday Schedule:Day Name
  Schedule Day 77,                        !- Saturday Schedule:Day Name
  Schedule Day 77,                        !- Holiday Schedule:Day Name
  Heating conditioned zone summer design day schedule for thermal zone ConfRoom_Bot_1 ZN 1, !- SummerDesignDay Schedule:Day Name
  Heating conditioned zone winter design day schedule for thermal zone ConfRoom_Bot_1 ZN 1, !- WinterDesignDay Schedule:Day Name
  Schedule Day 77,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 77;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Rule Set for heating setpoint of thermal zone ConfRoom_Bot_1 ZN, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  Schedule Rule Set for heating setpoint of thermal zone ConfRoom_Bot_1 ZN Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Heating conditioned zone summer design day schedule for thermal zone ConfRoom_Bot_1 ZN 1, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Heating conditioned zone winter design day schedule for thermal zone ConfRoom_Bot_1 ZN 1, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.11;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Cooling conditioned zone default day schedule for thermal zone ConfRoom_Bot_1 ZN, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.89;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Zone ConfRoom_Bot_1 ZN Dual setpoints - cooling, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  29.44,                                  !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24.57,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  29.44;                                  !- Value Until Time 3

Schedule:Week:Daily,
  Schedule Rule Set for cooling setpoint of thermal zone ConfRoom_Bot_1 ZN Week Rule - Jan1-Dec31, !- Name
  Cooling conditioned zone default day schedule for thermal zone ConfRoom_Bot_1 ZN, !- Sunday Schedule:Day Name
  Zone ConfRoom_Bot_1 ZN Dual setpoints - cooling, !- Monday Schedule:Day Name
  Zone ConfRoom_Bot_1 ZN Dual setpoints - cooling, !- Tuesday Schedule:Day Name
  Zone ConfRoom_Bot_1 ZN Dual setpoints - cooling, !- Wednesday Schedule:Day Name
  Zone ConfRoom_Bot_1 ZN Dual setpoints - cooling, !- Thursday Schedule:Day Name
  Zone ConfRoom_Bot_1 ZN Dual setpoints - cooling, !- Friday Schedule:Day Name
  Cooling conditioned zone default day schedule for thermal zone ConfRoom_Bot_1 ZN, !- Saturday Schedule:Day Name
  Cooling conditioned zone default day schedule for thermal zone ConfRoom_Bot_1 ZN, !- Holiday Schedule:Day Name
  Cooling conditioned zone summer design day schedule for thermal zone ConfRoom_Bot_1 ZN 1, !- SummerDesignDay Schedule:Day Name
  Cooling conditioned zone winter design day schedule for thermal zone ConfRoom_Bot_1 ZN 1, !- WinterDesignDay Schedule:Day Name
  Cooling conditioned zone default day schedule for thermal zone ConfRoom_Bot_1 ZN, !- CustomDay1 Schedule:Day Name
  Cooling conditioned zone default day schedule for thermal zone ConfRoom_Bot_1 ZN; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Rule Set for cooling setpoint of thermal zone ConfRoom_Bot_1 ZN, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  Schedule Rule Set for cooling setpoint of thermal zone ConfRoom_Bot_1 ZN Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Cooling conditioned zone summer design day schedule for thermal zone ConfRoom_Bot_1 ZN 1, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.89;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Cooling conditioned zone winter design day schedule for thermal zone ConfRoom_Bot_1 ZN 1, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  ConfRoom_Bot_1 ZN,                      !- Zone Name
  ConfRoom_Bot_1 ZN Equipment List,       !- Zone Conditioning Equipment List Name
  ConfRoom_Bot_1 ZN Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 14,                                !- Zone Air Node Name
  ConfRoom_Bot_1 ZN Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  ConfRoom_Bot_1 ZN Inlet Node List,      !- Name
  Node 115;                               !- Node Name 1

NodeList,
  ConfRoom_Bot_1 ZN Return Node List,     !- Name
  Node 116;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU ConfRoom_Bot_1 ZN VAV Terminal,     !- Name
  Node 115,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  ConfRoom_Bot_1 ZN VAV Terminal;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ConfRoom_Bot_1 ZN VAV Terminal,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ConfRoom_Bot_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 117,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  ConfRoom_Bot_1 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 115,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  ConfRoom_Bot_1 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ConfRoom_Bot_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 115;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  ConfRoom_Bot_1 ZN Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU ConfRoom_Bot_1 ZN VAV Terminal,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  ConfRoom_Bot_1 ZN,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Design Specification Outdoor Air 3,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ConfRoom_Bot_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  ConfRoom_Bot_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Design Specification Outdoor Air 3,     !- Name
  Sum,                                    !- Outdoor Air Method
  0.0025,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0003,                                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  ConfRoom_Bot_2 ZN,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -1.6029653594091e-031,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Bot_2 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 158,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 5.3419375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  45.4072625, 5.3419375, 0,               !- X,Y,Z Vertex 2 {m}
  41.8417375, 5.3419375, 0,               !- X,Y,Z Vertex 3 {m}
  41.8417375, 5.3419375, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  ConfRoom_Bot_2 ZN,                      !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 5.3419375, 0,                   !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  41.8417375, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  41.8417375, 5.3419375, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ConfRoom_Bot_2 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 189,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 5.3419375, 2.7432,              !- X,Y,Z Vertex 2 {m}
  41.8417375, 5.3419375, 2.7432,          !- X,Y,Z Vertex 3 {m}
  41.8417375, 0, 2.7432;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Bot_2 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 22,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.8417375, 5.3419375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  41.8417375, 5.3419375, 0,               !- X,Y,Z Vertex 2 {m}
  41.8417375, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  41.8417375, 0, 2.7432;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  ConfRoom_Bot_2 ZN,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.8417375, 0, 2.7432,                  !- X,Y,Z Vertex 1 {m}
  41.8417375, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  49.911, 0, 2.7432;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 28,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.8671375, 0, 2.33715021841837,        !- X,Y,Z Vertex 1 {m}
  41.8671375, 0, 1.0207625,               !- X,Y,Z Vertex 2 {m}
  49.8856, 0, 1.0207625,                  !- X,Y,Z Vertex 3 {m}
  49.8856, 0, 2.33715021841837;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Bot_2 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 147,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 5.3419375, 2.7432,              !- X,Y,Z Vertex 1 {m}
  49.911, 5.3419375, 0,                   !- X,Y,Z Vertex 2 {m}
  45.4072625, 5.3419375, 0,               !- X,Y,Z Vertex 3 {m}
  45.4072625, 5.3419375, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  ConfRoom_Bot_2 ZN,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  49.911, 5.3419375, 0,                   !- X,Y,Z Vertex 3 {m}
  49.911, 5.3419375, 2.7432;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 30,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 0.0254, 2.34142192620342,       !- X,Y,Z Vertex 1 {m}
  49.911, 0.0254, 1.0207625,              !- X,Y,Z Vertex 2 {m}
  49.911, 5.3165375, 1.0207625,           !- X,Y,Z Vertex 3 {m}
  49.911, 5.3165375, 2.34142192620342;    !- X,Y,Z Vertex 4 {m}

InternalMass,
  ConfRoom_Bot_2 Mass,                    !- Name
  InteriorFurnishings,                    !- Construction Name
  ConfRoom_Bot_2 ZN,                      !- Zone or ZoneList Name
  86.2109918921875;                       !- Surface Area {m2}

People,
  ConfRoom_Bot_2 people,                  !- Name
  ConfRoom_Bot_2 ZN,                      !- Zone or ZoneList Name
  ConfRoom_Bot_2 occ sch,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  8,                                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  obFMU Activity Schedule 7;              !- Activity Level Schedule Name

Lights,
  ConfRoom_Bot_2 light,                   !- Name
  ConfRoom_Bot_2 ZN,                      !- Zone or ZoneList Name
  ConfRoom_Bot_2 lght sch,                !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.5,                                    !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:File,
  ConfRoom_Bot_2 lght sch,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  sch_light.csv, !- File Name
  3,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  ,                                       !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  10;                                     !- Minutes per Item

ElectricEquipment,
  ConfRoom_Bot_2 electric equipment,      !- Name
  ConfRoom_Bot_2 ZN,                      !- Zone or ZoneList Name
  ConfRoom_Bot_2 equip sch,               !- Schedule Name
  Watts/Person,                           !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  200,                                    !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  ConfRoom_Bot_2 Infiltration,            !- Name
  ConfRoom_Bot_2 ZN,                      !- Zone or ZoneList Name
  OfficeMedium INFIL_SCH_PNNL,            !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  ConfRoom_Bot_2 ZN Thermostat,           !- Name
  ConfRoom_Bot_2 ZN,                      !- Zone or ZoneList Name
  ConfRoom_Bot_2 ZN Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 24;   !- Control 1 Name

Schedule:Compact,
  ConfRoom_Bot_2 ZN Thermostat Schedule,  !- Name
  ConfRoom_Bot_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ConfRoom_Bot_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 24,   !- Name
  Schedule Rule Set for heating setpoint of thermal zone ConfRoom_Bot_2 ZN, !- Heating Setpoint Temperature Schedule Name
  Schedule Rule Set for cooling setpoint of thermal zone ConfRoom_Bot_2 ZN; !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  Schedule Day 79,                        !- Name
  Tempearture,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  ZoneConfRoom_Bot_2 ZN Dual setpoints - heating, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  22.81,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.56;                                  !- Value Until Time 3

Schedule:Week:Daily,
  Schedule Rule Set for heating setpoint of thermal zone ConfRoom_Bot_2 ZN Week Rule - Jan1-Dec31, !- Name
  Schedule Day 79,                        !- Sunday Schedule:Day Name
  ZoneConfRoom_Bot_2 ZN Dual setpoints - heating, !- Monday Schedule:Day Name
  ZoneConfRoom_Bot_2 ZN Dual setpoints - heating, !- Tuesday Schedule:Day Name
  ZoneConfRoom_Bot_2 ZN Dual setpoints - heating, !- Wednesday Schedule:Day Name
  ZoneConfRoom_Bot_2 ZN Dual setpoints - heating, !- Thursday Schedule:Day Name
  ZoneConfRoom_Bot_2 ZN Dual setpoints - heating, !- Friday Schedule:Day Name
  Schedule Day 79,                        !- Saturday Schedule:Day Name
  Schedule Day 79,                        !- Holiday Schedule:Day Name
  Heating conditioned zone summer design day schedule for thermal zone ConfRoom_Bot_2 ZN 1, !- SummerDesignDay Schedule:Day Name
  Heating conditioned zone winter design day schedule for thermal zone ConfRoom_Bot_2 ZN 1, !- WinterDesignDay Schedule:Day Name
  Schedule Day 79,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 79;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Rule Set for heating setpoint of thermal zone ConfRoom_Bot_2 ZN, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  Schedule Rule Set for heating setpoint of thermal zone ConfRoom_Bot_2 ZN Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Heating conditioned zone summer design day schedule for thermal zone ConfRoom_Bot_2 ZN 1, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Heating conditioned zone winter design day schedule for thermal zone ConfRoom_Bot_2 ZN 1, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.11;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Cooling conditioned zone default day schedule for thermal zone ConfRoom_Bot_2 ZN, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.89;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Zone ConfRoom_Bot_2 ZN Dual setpoints - cooling, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  29.44,                                  !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  23.72,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  29.44;                                  !- Value Until Time 3

Schedule:Week:Daily,
  Schedule Rule Set for cooling setpoint of thermal zone ConfRoom_Bot_2 ZN Week Rule - Jan1-Dec31, !- Name
  Cooling conditioned zone default day schedule for thermal zone ConfRoom_Bot_2 ZN, !- Sunday Schedule:Day Name
  Zone ConfRoom_Bot_2 ZN Dual setpoints - cooling, !- Monday Schedule:Day Name
  Zone ConfRoom_Bot_2 ZN Dual setpoints - cooling, !- Tuesday Schedule:Day Name
  Zone ConfRoom_Bot_2 ZN Dual setpoints - cooling, !- Wednesday Schedule:Day Name
  Zone ConfRoom_Bot_2 ZN Dual setpoints - cooling, !- Thursday Schedule:Day Name
  Zone ConfRoom_Bot_2 ZN Dual setpoints - cooling, !- Friday Schedule:Day Name
  Cooling conditioned zone default day schedule for thermal zone ConfRoom_Bot_2 ZN, !- Saturday Schedule:Day Name
  Cooling conditioned zone default day schedule for thermal zone ConfRoom_Bot_2 ZN, !- Holiday Schedule:Day Name
  Cooling conditioned zone summer design day schedule for thermal zone ConfRoom_Bot_2 ZN 1, !- SummerDesignDay Schedule:Day Name
  Cooling conditioned zone winter design day schedule for thermal zone ConfRoom_Bot_2 ZN 1, !- WinterDesignDay Schedule:Day Name
  Cooling conditioned zone default day schedule for thermal zone ConfRoom_Bot_2 ZN, !- CustomDay1 Schedule:Day Name
  Cooling conditioned zone default day schedule for thermal zone ConfRoom_Bot_2 ZN; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Rule Set for cooling setpoint of thermal zone ConfRoom_Bot_2 ZN, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  Schedule Rule Set for cooling setpoint of thermal zone ConfRoom_Bot_2 ZN Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Cooling conditioned zone summer design day schedule for thermal zone ConfRoom_Bot_2 ZN 1, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.89;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Cooling conditioned zone winter design day schedule for thermal zone ConfRoom_Bot_2 ZN 1, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  ConfRoom_Bot_2 ZN,                      !- Zone Name
  ConfRoom_Bot_2 ZN Equipment List,       !- Zone Conditioning Equipment List Name
  ConfRoom_Bot_2 ZN Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 15,                                !- Zone Air Node Name
  ConfRoom_Bot_2 ZN Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  ConfRoom_Bot_2 ZN Inlet Node List,      !- Name
  Node 118;                               !- Node Name 1

NodeList,
  ConfRoom_Bot_2 ZN Return Node List,     !- Name
  Node 119;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU ConfRoom_Bot_2 ZN VAV Terminal,     !- Name
  Node 118,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  ConfRoom_Bot_2 ZN VAV Terminal;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ConfRoom_Bot_2 ZN VAV Terminal,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ConfRoom_Bot_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 120,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  ConfRoom_Bot_2 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 118,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  ConfRoom_Bot_2 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ConfRoom_Bot_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 118;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  ConfRoom_Bot_2 ZN Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU ConfRoom_Bot_2 ZN VAV Terminal,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  ConfRoom_Bot_2 ZN,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Design Specification Outdoor Air 8,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ConfRoom_Bot_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  ConfRoom_Bot_2 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Design Specification Outdoor Air 8,     !- Name
  Sum,                                    !- Outdoor Air Method
  0.0025,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0003,                                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  ConfRoom_Mid_1 ZN,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  5.77529135625809e-015,                  !- X Origin {m}
  -1.6029653594091e-031,                  !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Mid_1 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 226,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 5.3419375, 2.7432,           !- X,Y,Z Vertex 1 {m}
  4.5037375, 5.3419375, 0,                !- X,Y,Z Vertex 2 {m}
  0, 5.3419375, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 5.3419375, 2.7432;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 327,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  ConfRoom_Mid_1 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 627,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0692625, 5.3419375, 0,                !- X,Y,Z Vertex 1 {m}
  8.0692625, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.3419375, 0;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 328,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  ConfRoom_Mid_1 ZN,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  8.0692625, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  8.0692625, 0, 2.7432;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 26,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 328,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.33715021841837,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1.0207625,                   !- X,Y,Z Vertex 2 {m}
  8.0438625, 0, 1.0207625,                !- X,Y,Z Vertex 3 {m}
  8.0438625, 0, 2.33715021841837;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 330,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Mid_1 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 211,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0692625, 0, 2.7432,                   !- X,Y,Z Vertex 1 {m}
  8.0692625, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  8.0692625, 5.3419375, 0,                !- X,Y,Z Vertex 3 {m}
  8.0692625, 5.3419375, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 331,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ConfRoom_Mid_1 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 399,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0692625, 0, 2.7432,                   !- X,Y,Z Vertex 1 {m}
  8.0692625, 5.3419375, 2.7432,           !- X,Y,Z Vertex 2 {m}
  0, 5.3419375, 2.7432,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Mid_1 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 234,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0692625, 5.3419375, 2.7432,           !- X,Y,Z Vertex 1 {m}
  8.0692625, 5.3419375, 0,                !- X,Y,Z Vertex 2 {m}
  4.5037375, 5.3419375, 0,                !- X,Y,Z Vertex 3 {m}
  4.5037375, 5.3419375, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 664,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  ConfRoom_Mid_1 ZN,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.3419375, 2.7432,                   !- X,Y,Z Vertex 1 {m}
  0, 5.3419375, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 29,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 664,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.3165375, 2.34142192620342,         !- X,Y,Z Vertex 1 {m}
  0, 5.3165375, 1.0207625,                !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 1.0207625,       !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.34142192620342; !- X,Y,Z Vertex 4 {m}

InternalMass,
  ConfRoom_Mid_1 Mass,                    !- Name
  InteriorFurnishings,                    !- Construction Name
  ConfRoom_Mid_1 ZN,                      !- Zone or ZoneList Name
  86.2109918921875;                       !- Surface Area {m2}

People,
  ConfRoom_Mid_1 people,                  !- Name
  ConfRoom_Mid_1 ZN,                      !- Zone or ZoneList Name
  ConfRoom_Mid_1 occ sch,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  8,                                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  obFMU Activity Schedule 22;             !- Activity Level Schedule Name

Lights,
  ConfRoom_Mid_1 light,                   !- Name
  ConfRoom_Mid_1 ZN,                      !- Zone or ZoneList Name
  ConfRoom_Mid_1 lght sch,                !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.5,                                    !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:File,
  ConfRoom_Mid_1 lght sch,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  sch_light.csv, !- File Name
  6,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  ,                                       !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  10;                                     !- Minutes per Item

ElectricEquipment,
  ConfRoom_Mid_1 electric equipment,      !- Name
  ConfRoom_Mid_1 ZN,                      !- Zone or ZoneList Name
  ConfRoom_Mid_1 equip sch,               !- Schedule Name
  Watts/Person,                           !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  200,                                    !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  ConfRoom_Mid_1 Infiltration,            !- Name
  ConfRoom_Mid_1 ZN,                      !- Zone or ZoneList Name
  OfficeMedium INFIL_SCH_PNNL,            !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  ConfRoom_Mid_1 ZN Thermostat,           !- Name
  ConfRoom_Mid_1 ZN,                      !- Zone or ZoneList Name
  ConfRoom_Mid_1 ZN Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 27;   !- Control 1 Name

Schedule:Compact,
  ConfRoom_Mid_1 ZN Thermostat Schedule,  !- Name
  ConfRoom_Mid_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ConfRoom_Mid_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 27,   !- Name
  Schedule Rule Set for heating setpoint of thermal zone ConfRoom_Mid_1 ZN, !- Heating Setpoint Temperature Schedule Name
  Schedule Rule Set for cooling setpoint of thermal zone ConfRoom_Mid_1 ZN; !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  Schedule Day 85,                        !- Name
  Tempearture,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  ZoneConfRoom_Mid_1 ZN Dual setpoints - heating, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  22.44,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.56;                                  !- Value Until Time 3

Schedule:Week:Daily,
  Schedule Rule Set for heating setpoint of thermal zone ConfRoom_Mid_1 ZN Week Rule - Jan1-Dec31, !- Name
  Schedule Day 85,                        !- Sunday Schedule:Day Name
  ZoneConfRoom_Mid_1 ZN Dual setpoints - heating, !- Monday Schedule:Day Name
  ZoneConfRoom_Mid_1 ZN Dual setpoints - heating, !- Tuesday Schedule:Day Name
  ZoneConfRoom_Mid_1 ZN Dual setpoints - heating, !- Wednesday Schedule:Day Name
  ZoneConfRoom_Mid_1 ZN Dual setpoints - heating, !- Thursday Schedule:Day Name
  ZoneConfRoom_Mid_1 ZN Dual setpoints - heating, !- Friday Schedule:Day Name
  Schedule Day 85,                        !- Saturday Schedule:Day Name
  Schedule Day 85,                        !- Holiday Schedule:Day Name
  Heating conditioned zone summer design day schedule for thermal zone ConfRoom_Mid_1 ZN 1, !- SummerDesignDay Schedule:Day Name
  Heating conditioned zone winter design day schedule for thermal zone ConfRoom_Mid_1 ZN 1, !- WinterDesignDay Schedule:Day Name
  Schedule Day 85,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 85;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Rule Set for heating setpoint of thermal zone ConfRoom_Mid_1 ZN, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  Schedule Rule Set for heating setpoint of thermal zone ConfRoom_Mid_1 ZN Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Heating conditioned zone summer design day schedule for thermal zone ConfRoom_Mid_1 ZN 1, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Heating conditioned zone winter design day schedule for thermal zone ConfRoom_Mid_1 ZN 1, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.11;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Cooling conditioned zone default day schedule for thermal zone ConfRoom_Mid_1 ZN, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.89;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Zone ConfRoom_Mid_1 ZN Dual setpoints - cooling, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  29.44,                                  !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  23.99,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  29.44;                                  !- Value Until Time 3

Schedule:Week:Daily,
  Schedule Rule Set for cooling setpoint of thermal zone ConfRoom_Mid_1 ZN Week Rule - Jan1-Dec31, !- Name
  Cooling conditioned zone default day schedule for thermal zone ConfRoom_Mid_1 ZN, !- Sunday Schedule:Day Name
  Zone ConfRoom_Mid_1 ZN Dual setpoints - cooling, !- Monday Schedule:Day Name
  Zone ConfRoom_Mid_1 ZN Dual setpoints - cooling, !- Tuesday Schedule:Day Name
  Zone ConfRoom_Mid_1 ZN Dual setpoints - cooling, !- Wednesday Schedule:Day Name
  Zone ConfRoom_Mid_1 ZN Dual setpoints - cooling, !- Thursday Schedule:Day Name
  Zone ConfRoom_Mid_1 ZN Dual setpoints - cooling, !- Friday Schedule:Day Name
  Cooling conditioned zone default day schedule for thermal zone ConfRoom_Mid_1 ZN, !- Saturday Schedule:Day Name
  Cooling conditioned zone default day schedule for thermal zone ConfRoom_Mid_1 ZN, !- Holiday Schedule:Day Name
  Cooling conditioned zone summer design day schedule for thermal zone ConfRoom_Mid_1 ZN 1, !- SummerDesignDay Schedule:Day Name
  Cooling conditioned zone winter design day schedule for thermal zone ConfRoom_Mid_1 ZN 1, !- WinterDesignDay Schedule:Day Name
  Cooling conditioned zone default day schedule for thermal zone ConfRoom_Mid_1 ZN, !- CustomDay1 Schedule:Day Name
  Cooling conditioned zone default day schedule for thermal zone ConfRoom_Mid_1 ZN; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Rule Set for cooling setpoint of thermal zone ConfRoom_Mid_1 ZN, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  Schedule Rule Set for cooling setpoint of thermal zone ConfRoom_Mid_1 ZN Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Cooling conditioned zone summer design day schedule for thermal zone ConfRoom_Mid_1 ZN 1, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.89;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Cooling conditioned zone winter design day schedule for thermal zone ConfRoom_Mid_1 ZN 1, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  ConfRoom_Mid_1 ZN,                      !- Zone Name
  ConfRoom_Mid_1 ZN Equipment List,       !- Zone Conditioning Equipment List Name
  ConfRoom_Mid_1 ZN Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 16,                                !- Zone Air Node Name
  ConfRoom_Mid_1 ZN Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  ConfRoom_Mid_1 ZN Inlet Node List,      !- Name
  Node 191;                               !- Node Name 1

NodeList,
  ConfRoom_Mid_1 ZN Return Node List,     !- Name
  Node 192;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU ConfRoom_Mid_1 ZN VAV Terminal,     !- Name
  Node 191,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  ConfRoom_Mid_1 ZN VAV Terminal;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ConfRoom_Mid_1 ZN VAV Terminal,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ConfRoom_Mid_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 193,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  ConfRoom_Mid_1 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 191,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  ConfRoom_Mid_1 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ConfRoom_Mid_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 191;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  ConfRoom_Mid_1 ZN Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU ConfRoom_Mid_1 ZN VAV Terminal,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  ConfRoom_Mid_1 ZN,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Design Specification Outdoor Air 23,    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ConfRoom_Mid_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  ConfRoom_Mid_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Design Specification Outdoor Air 23,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.0025,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0003,                                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  ConfRoom_Mid_2 ZN,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  5.77529135625809e-015,                  !- X Origin {m}
  -1.6029653594091e-031,                  !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 294,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Mid_2 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 232,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 5.3419375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  45.4072625, 5.3419375, 0,               !- X,Y,Z Vertex 2 {m}
  41.8417375, 5.3419375, 0,               !- X,Y,Z Vertex 3 {m}
  41.8417375, 5.3419375, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 295,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  ConfRoom_Mid_2 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 630,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 5.3419375, 0,                   !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  41.8417375, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  41.8417375, 5.3419375, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 296,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ConfRoom_Mid_2 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 396,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 5.3419375, 2.7432,              !- X,Y,Z Vertex 2 {m}
  41.8417375, 5.3419375, 2.7432,          !- X,Y,Z Vertex 3 {m}
  41.8417375, 0, 2.7432;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Mid_2 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 212,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.8417375, 5.3419375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  41.8417375, 5.3419375, 0,               !- X,Y,Z Vertex 2 {m}
  41.8417375, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  41.8417375, 0, 2.7432;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  ConfRoom_Mid_2 ZN,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  49.911, 5.3419375, 0,                   !- X,Y,Z Vertex 3 {m}
  49.911, 5.3419375, 2.7432;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 46,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 298,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 0.0254, 2.34142192620342,       !- X,Y,Z Vertex 1 {m}
  49.911, 0.0254, 1.0207625,              !- X,Y,Z Vertex 2 {m}
  49.911, 5.3165375, 1.0207625,           !- X,Y,Z Vertex 3 {m}
  49.911, 5.3165375, 2.34142192620342;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Mid_2 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 379,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 5.3419375, 2.7432,              !- X,Y,Z Vertex 1 {m}
  49.911, 5.3419375, 0,                   !- X,Y,Z Vertex 2 {m}
  45.4072625, 5.3419375, 0,               !- X,Y,Z Vertex 3 {m}
  45.4072625, 5.3419375, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 300,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  ConfRoom_Mid_2 ZN,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.8417375, 0, 2.7432,                  !- X,Y,Z Vertex 1 {m}
  41.8417375, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  49.911, 0, 2.7432;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 37,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 300,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.8671375, 0, 2.33715021841837,        !- X,Y,Z Vertex 1 {m}
  41.8671375, 0, 1.0207625,               !- X,Y,Z Vertex 2 {m}
  49.8856, 0, 1.0207625,                  !- X,Y,Z Vertex 3 {m}
  49.8856, 0, 2.33715021841837;           !- X,Y,Z Vertex 4 {m}

InternalMass,
  ConfRoom_Mid_2 Mass,                    !- Name
  InteriorFurnishings,                    !- Construction Name
  ConfRoom_Mid_2 ZN,                      !- Zone or ZoneList Name
  86.2109918921875;                       !- Surface Area {m2}

People,
  ConfRoom_Mid_2 people,                  !- Name
  ConfRoom_Mid_2 ZN,                      !- Zone or ZoneList Name
  ConfRoom_Mid_2 occ sch,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  8,                                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  obFMU Activity Schedule 12;             !- Activity Level Schedule Name

Lights,
  ConfRoom_Mid_2 light,                   !- Name
  ConfRoom_Mid_2 ZN,                      !- Zone or ZoneList Name
  ConfRoom_Mid_2 lght sch,                !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.5,                                    !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:File,
  ConfRoom_Mid_2 lght sch,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  sch_light.csv, !- File Name
  5,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  ,                                       !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  10;                                     !- Minutes per Item

ElectricEquipment,
  ConfRoom_Mid_2 electric equipment,      !- Name
  ConfRoom_Mid_2 ZN,                      !- Zone or ZoneList Name
  ConfRoom_Mid_2 equip sch,               !- Schedule Name
  Watts/Person,                           !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  200,                                    !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  ConfRoom_Mid_2 Infiltration,            !- Name
  ConfRoom_Mid_2 ZN,                      !- Zone or ZoneList Name
  OfficeMedium INFIL_SCH_PNNL,            !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  ConfRoom_Mid_2 ZN Thermostat,           !- Name
  ConfRoom_Mid_2 ZN,                      !- Zone or ZoneList Name
  ConfRoom_Mid_2 ZN Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 26;   !- Control 1 Name

Schedule:Compact,
  ConfRoom_Mid_2 ZN Thermostat Schedule,  !- Name
  ConfRoom_Mid_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ConfRoom_Mid_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 26,   !- Name
  Schedule Rule Set for heating setpoint of thermal zone ConfRoom_Mid_2 ZN, !- Heating Setpoint Temperature Schedule Name
  Schedule Rule Set for cooling setpoint of thermal zone ConfRoom_Mid_2 ZN; !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  Schedule Day 83,                        !- Name
  Tempearture,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  ZoneConfRoom_Mid_2 ZN Dual setpoints - heating, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  22.81,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.56;                                  !- Value Until Time 3

Schedule:Week:Daily,
  Schedule Rule Set for heating setpoint of thermal zone ConfRoom_Mid_2 ZN Week Rule - Jan1-Dec31, !- Name
  Schedule Day 83,                        !- Sunday Schedule:Day Name
  ZoneConfRoom_Mid_2 ZN Dual setpoints - heating, !- Monday Schedule:Day Name
  ZoneConfRoom_Mid_2 ZN Dual setpoints - heating, !- Tuesday Schedule:Day Name
  ZoneConfRoom_Mid_2 ZN Dual setpoints - heating, !- Wednesday Schedule:Day Name
  ZoneConfRoom_Mid_2 ZN Dual setpoints - heating, !- Thursday Schedule:Day Name
  ZoneConfRoom_Mid_2 ZN Dual setpoints - heating, !- Friday Schedule:Day Name
  Schedule Day 83,                        !- Saturday Schedule:Day Name
  Schedule Day 83,                        !- Holiday Schedule:Day Name
  Heating conditioned zone summer design day schedule for thermal zone ConfRoom_Mid_2 ZN 1, !- SummerDesignDay Schedule:Day Name
  Heating conditioned zone winter design day schedule for thermal zone ConfRoom_Mid_2 ZN 1, !- WinterDesignDay Schedule:Day Name
  Schedule Day 83,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 83;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Rule Set for heating setpoint of thermal zone ConfRoom_Mid_2 ZN, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  Schedule Rule Set for heating setpoint of thermal zone ConfRoom_Mid_2 ZN Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Heating conditioned zone summer design day schedule for thermal zone ConfRoom_Mid_2 ZN 1, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Heating conditioned zone winter design day schedule for thermal zone ConfRoom_Mid_2 ZN 1, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.11;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Cooling conditioned zone default day schedule for thermal zone ConfRoom_Mid_2 ZN, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.89;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Zone ConfRoom_Mid_2 ZN Dual setpoints - cooling, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  29.44,                                  !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  23.72,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  29.44;                                  !- Value Until Time 3

Schedule:Week:Daily,
  Schedule Rule Set for cooling setpoint of thermal zone ConfRoom_Mid_2 ZN Week Rule - Jan1-Dec31, !- Name
  Cooling conditioned zone default day schedule for thermal zone ConfRoom_Mid_2 ZN, !- Sunday Schedule:Day Name
  Zone ConfRoom_Mid_2 ZN Dual setpoints - cooling, !- Monday Schedule:Day Name
  Zone ConfRoom_Mid_2 ZN Dual setpoints - cooling, !- Tuesday Schedule:Day Name
  Zone ConfRoom_Mid_2 ZN Dual setpoints - cooling, !- Wednesday Schedule:Day Name
  Zone ConfRoom_Mid_2 ZN Dual setpoints - cooling, !- Thursday Schedule:Day Name
  Zone ConfRoom_Mid_2 ZN Dual setpoints - cooling, !- Friday Schedule:Day Name
  Cooling conditioned zone default day schedule for thermal zone ConfRoom_Mid_2 ZN, !- Saturday Schedule:Day Name
  Cooling conditioned zone default day schedule for thermal zone ConfRoom_Mid_2 ZN, !- Holiday Schedule:Day Name
  Cooling conditioned zone summer design day schedule for thermal zone ConfRoom_Mid_2 ZN 1, !- SummerDesignDay Schedule:Day Name
  Cooling conditioned zone winter design day schedule for thermal zone ConfRoom_Mid_2 ZN 1, !- WinterDesignDay Schedule:Day Name
  Cooling conditioned zone default day schedule for thermal zone ConfRoom_Mid_2 ZN, !- CustomDay1 Schedule:Day Name
  Cooling conditioned zone default day schedule for thermal zone ConfRoom_Mid_2 ZN; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Rule Set for cooling setpoint of thermal zone ConfRoom_Mid_2 ZN, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  Schedule Rule Set for cooling setpoint of thermal zone ConfRoom_Mid_2 ZN Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Cooling conditioned zone summer design day schedule for thermal zone ConfRoom_Mid_2 ZN 1, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.89;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Cooling conditioned zone winter design day schedule for thermal zone ConfRoom_Mid_2 ZN 1, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  ConfRoom_Mid_2 ZN,                      !- Zone Name
  ConfRoom_Mid_2 ZN Equipment List,       !- Zone Conditioning Equipment List Name
  ConfRoom_Mid_2 ZN Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 17,                                !- Zone Air Node Name
  ConfRoom_Mid_2 ZN Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  ConfRoom_Mid_2 ZN Inlet Node List,      !- Name
  Node 194;                               !- Node Name 1

NodeList,
  ConfRoom_Mid_2 ZN Return Node List,     !- Name
  Node 195;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU ConfRoom_Mid_2 ZN VAV Terminal,     !- Name
  Node 194,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  ConfRoom_Mid_2 ZN VAV Terminal;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ConfRoom_Mid_2 ZN VAV Terminal,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ConfRoom_Mid_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 196,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  ConfRoom_Mid_2 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 194,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  ConfRoom_Mid_2 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ConfRoom_Mid_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 194;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  ConfRoom_Mid_2 ZN Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU ConfRoom_Mid_2 ZN VAV Terminal,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  ConfRoom_Mid_2 ZN,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Design Specification Outdoor Air 13,    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ConfRoom_Mid_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  ConfRoom_Mid_2 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Design Specification Outdoor Air 13,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.0025,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0003,                                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  ConfRoom_Top_1 ZN,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  5.77529135625809e-015,                  !- X Origin {m}
  7.21911419532262e-016,                  !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 611,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  ConfRoom_Top_1 ZN,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  8.0692625, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  8.0692625, 0, 2.7432;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 40,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 611,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.33715021841837,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1.0207625,                   !- X,Y,Z Vertex 2 {m}
  8.0438625, 0, 1.0207625,                !- X,Y,Z Vertex 3 {m}
  8.0438625, 0, 2.33715021841837;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 612,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Top_1 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 581,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0692625, 5.3419375, 2.7432,           !- X,Y,Z Vertex 1 {m}
  8.0692625, 5.3419375, 0,                !- X,Y,Z Vertex 2 {m}
  4.5037375, 5.3419375, 0,                !- X,Y,Z Vertex 3 {m}
  4.5037375, 5.3419375, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 613,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ConfRoom_Top_1 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 438,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0692625, 0, 2.7432,                   !- X,Y,Z Vertex 1 {m}
  8.0692625, 5.3419375, 2.7432,           !- X,Y,Z Vertex 2 {m}
  0, 5.3419375, 2.7432,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 614,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Top_1 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 498,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0692625, 0, 2.7432,                   !- X,Y,Z Vertex 1 {m}
  8.0692625, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  8.0692625, 5.3419375, 0,                !- X,Y,Z Vertex 3 {m}
  8.0692625, 5.3419375, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 615,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  ConfRoom_Top_1 ZN,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.3419375, 2.7432,                   !- X,Y,Z Vertex 1 {m}
  0, 5.3419375, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 41,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 615,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.3165375, 2.34142192620342,         !- X,Y,Z Vertex 1 {m}
  0, 5.3165375, 1.0207625,                !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 1.0207625,       !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.34142192620342; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 616,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Top_1 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 599,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 5.3419375, 2.7432,           !- X,Y,Z Vertex 1 {m}
  4.5037375, 5.3419375, 0,                !- X,Y,Z Vertex 2 {m}
  0, 5.3419375, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 5.3419375, 2.7432;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 617,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  ConfRoom_Top_1 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 634,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0692625, 5.3419375, 0,                !- X,Y,Z Vertex 1 {m}
  8.0692625, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.3419375, 0;                        !- X,Y,Z Vertex 4 {m}

InternalMass,
  ConfRoom_Top_1 Mass,                    !- Name
  InteriorFurnishings,                    !- Construction Name
  ConfRoom_Top_1 ZN,                      !- Zone or ZoneList Name
  86.2109918921875;                       !- Surface Area {m2}

People,
  ConfRoom_Top_1 people,                  !- Name
  ConfRoom_Top_1 ZN,                      !- Zone or ZoneList Name
  ConfRoom_Top_1 occ sch,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  8,                                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  obFMU Activity Schedule 27;             !- Activity Level Schedule Name

Lights,
  ConfRoom_Top_1 light,                   !- Name
  ConfRoom_Top_1 ZN,                      !- Zone or ZoneList Name
  ConfRoom_Top_1 lght sch,                !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.5,                                    !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:File,
  ConfRoom_Top_1 lght sch,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  sch_light.csv, !- File Name
  7,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  ,                                       !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  10;                                     !- Minutes per Item

ElectricEquipment,
  ConfRoom_Top_1 electric equipment,      !- Name
  ConfRoom_Top_1 ZN,                      !- Zone or ZoneList Name
  ConfRoom_Top_1 equip sch,               !- Schedule Name
  Watts/Person,                           !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  200,                                    !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  ConfRoom_Top_1 Infiltration,            !- Name
  ConfRoom_Top_1 ZN,                      !- Zone or ZoneList Name
  OfficeMedium INFIL_SCH_PNNL,            !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  ConfRoom_Top_1 ZN Thermostat,           !- Name
  ConfRoom_Top_1 ZN,                      !- Zone or ZoneList Name
  ConfRoom_Top_1 ZN Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 28;   !- Control 1 Name

Schedule:Compact,
  ConfRoom_Top_1 ZN Thermostat Schedule,  !- Name
  ConfRoom_Top_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ConfRoom_Top_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 28,   !- Name
  Schedule Rule Set for heating setpoint of thermal zone ConfRoom_Top_1 ZN, !- Heating Setpoint Temperature Schedule Name
  Schedule Rule Set for cooling setpoint of thermal zone ConfRoom_Top_1 ZN; !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  Schedule Day 87,                        !- Name
  Tempearture,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  ZoneConfRoom_Top_1 ZN Dual setpoints - heating, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  22.81,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.56;                                  !- Value Until Time 3

Schedule:Week:Daily,
  Schedule Rule Set for heating setpoint of thermal zone ConfRoom_Top_1 ZN Week Rule - Jan1-Dec31, !- Name
  Schedule Day 87,                        !- Sunday Schedule:Day Name
  ZoneConfRoom_Top_1 ZN Dual setpoints - heating, !- Monday Schedule:Day Name
  ZoneConfRoom_Top_1 ZN Dual setpoints - heating, !- Tuesday Schedule:Day Name
  ZoneConfRoom_Top_1 ZN Dual setpoints - heating, !- Wednesday Schedule:Day Name
  ZoneConfRoom_Top_1 ZN Dual setpoints - heating, !- Thursday Schedule:Day Name
  ZoneConfRoom_Top_1 ZN Dual setpoints - heating, !- Friday Schedule:Day Name
  Schedule Day 87,                        !- Saturday Schedule:Day Name
  Schedule Day 87,                        !- Holiday Schedule:Day Name
  Heating conditioned zone summer design day schedule for thermal zone ConfRoom_Top_1 ZN 1, !- SummerDesignDay Schedule:Day Name
  Heating conditioned zone winter design day schedule for thermal zone ConfRoom_Top_1 ZN 1, !- WinterDesignDay Schedule:Day Name
  Schedule Day 87,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 87;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Rule Set for heating setpoint of thermal zone ConfRoom_Top_1 ZN, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  Schedule Rule Set for heating setpoint of thermal zone ConfRoom_Top_1 ZN Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Heating conditioned zone summer design day schedule for thermal zone ConfRoom_Top_1 ZN 1, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Heating conditioned zone winter design day schedule for thermal zone ConfRoom_Top_1 ZN 1, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.11;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Cooling conditioned zone default day schedule for thermal zone ConfRoom_Top_1 ZN, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.89;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Zone ConfRoom_Top_1 ZN Dual setpoints - cooling, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  29.44,                                  !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  23.72,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  29.44;                                  !- Value Until Time 3

Schedule:Week:Daily,
  Schedule Rule Set for cooling setpoint of thermal zone ConfRoom_Top_1 ZN Week Rule - Jan1-Dec31, !- Name
  Cooling conditioned zone default day schedule for thermal zone ConfRoom_Top_1 ZN, !- Sunday Schedule:Day Name
  Zone ConfRoom_Top_1 ZN Dual setpoints - cooling, !- Monday Schedule:Day Name
  Zone ConfRoom_Top_1 ZN Dual setpoints - cooling, !- Tuesday Schedule:Day Name
  Zone ConfRoom_Top_1 ZN Dual setpoints - cooling, !- Wednesday Schedule:Day Name
  Zone ConfRoom_Top_1 ZN Dual setpoints - cooling, !- Thursday Schedule:Day Name
  Zone ConfRoom_Top_1 ZN Dual setpoints - cooling, !- Friday Schedule:Day Name
  Cooling conditioned zone default day schedule for thermal zone ConfRoom_Top_1 ZN, !- Saturday Schedule:Day Name
  Cooling conditioned zone default day schedule for thermal zone ConfRoom_Top_1 ZN, !- Holiday Schedule:Day Name
  Cooling conditioned zone summer design day schedule for thermal zone ConfRoom_Top_1 ZN 1, !- SummerDesignDay Schedule:Day Name
  Cooling conditioned zone winter design day schedule for thermal zone ConfRoom_Top_1 ZN 1, !- WinterDesignDay Schedule:Day Name
  Cooling conditioned zone default day schedule for thermal zone ConfRoom_Top_1 ZN, !- CustomDay1 Schedule:Day Name
  Cooling conditioned zone default day schedule for thermal zone ConfRoom_Top_1 ZN; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Rule Set for cooling setpoint of thermal zone ConfRoom_Top_1 ZN, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  Schedule Rule Set for cooling setpoint of thermal zone ConfRoom_Top_1 ZN Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Cooling conditioned zone summer design day schedule for thermal zone ConfRoom_Top_1 ZN 1, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.89;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Cooling conditioned zone winter design day schedule for thermal zone ConfRoom_Top_1 ZN 1, !- Name
  Tempearture,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  ConfRoom_Top_1 ZN,                      !- Zone Name
  ConfRoom_Top_1 ZN Equipment List,       !- Zone Conditioning Equipment List Name
  ConfRoom_Top_1 ZN Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 18,                                !- Zone Air Node Name
  ConfRoom_Top_1 ZN Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  ConfRoom_Top_1 ZN Inlet Node List,      !- Name
  Node 264;                               !- Node Name 1

NodeList,
  ConfRoom_Top_1 ZN Return Node List,     !- Name
  Node 265;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU ConfRoom_Top_1 ZN VAV Terminal,     !- Name
  Node 264,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  ConfRoom_Top_1 ZN VAV Terminal;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ConfRoom_Top_1 ZN VAV Terminal,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ConfRoom_Top_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 266,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  ConfRoom_Top_1 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 264,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  ConfRoom_Top_1 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ConfRoom_Top_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 264;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  ConfRoom_Top_1 ZN Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU ConfRoom_Top_1 ZN VAV Terminal,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  ConfRoom_Top_1 ZN,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Design Specification Outdoor Air 28,    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ConfRoom_Top_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  ConfRoom_Top_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Design Specification Outdoor Air 28,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.0025,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0003,                                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  ConfRoom_Top_2 ZN,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  5.77529135625809e-015,                  !- X Origin {m}
  7.21911419532262e-016,                  !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 383,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  ConfRoom_Top_2 ZN,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  49.911, 5.3419375, 0,                   !- X,Y,Z Vertex 3 {m}
  49.911, 5.3419375, 2.7432;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 24,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 383,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 0.0254, 2.34142192620342,       !- X,Y,Z Vertex 1 {m}
  49.911, 0.0254, 1.0207625,              !- X,Y,Z Vertex 2 {m}
  49.911, 5.3165375, 1.0207625,           !- X,Y,Z Vertex 3 {m}
  49.911, 5.3165375, 2.34142192620342;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 542,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Top_2 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 579,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 5.3419375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  45.4072625, 5.3419375, 0,               !- X,Y,Z Vertex 2 {m}
  41.8417375, 5.3419375, 0,               !- X,Y,Z Vertex 3 {m}
  41.8417375, 5.3419375, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 543,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  ConfRoom_Top_2 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 653,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 5.3419375, 0,                   !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  41.8417375, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  41.8417375, 5.3419375, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 544,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ConfRoom_Top_2 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 698,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 5.3419375, 2.7432,              !- X,Y,Z Vertex 2 {m}
  41.8417375, 5.3419375, 2.7432,          !- X,Y,Z Vertex 3 {m}
  41.8417375, 0, 2.7432;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 545,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Top_2 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 499,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.8417375, 5.3419375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  41.8417375, 5.3419375, 0,               !- X,Y,Z Vertex 2 {m}
  41.8417375, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  41.8417375, 0, 2.7432;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 546,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  ConfRoom_Top_2 ZN,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.8417375, 0, 2.7432,                  !- X,Y,Z Vertex 1 {m}
  41.8417375, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  49.911, 0, 2.7432;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 38,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 546,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.8671375, 0, 2.33715021841837,        !- X,Y,Z Vertex 1 {m}
  41.8671375, 0, 1.0207625,               !- X,Y,Z Vertex 2 {m}
  49.8856, 0, 1.0207625,                  !- X,Y,Z Vertex 3 {m}
  49.8856, 0, 2.33715021841837;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 547,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Top_2 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 489,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 5.3419375, 2.7432,              !- X,Y,Z Vertex 1 {m}
  49.911, 5.3419375, 0,                   !- X,Y,Z Vertex 2 {m}
  45.4072625, 5.3419375, 0,               !- X,Y,Z Vertex 3 {m}
  45.4072625, 5.3419375, 2.7432;          !- X,Y,Z Vertex 4 {m}

InternalMass,
  ConfRoom_Top_2 Mass,                    !- Name
  InteriorFurnishings,                    !- Construction Name
  ConfRoom_Top_2 ZN,                      !- Zone or ZoneList Name
  86.2109918921875;                       !- Surface Area {m2}

People,
  ConfRoom_Top_2 people,                  !- Name
  ConfRoom_Top_2 ZN,                      !- Zone or ZoneList Name
  ConfRoom_Top_2 occ sch,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  8,                                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  obFMU Activity Schedule 11;             !- Activity Level Schedule Name

Lights,
  ConfRoom_Top_2 light,                   !- Name
  ConfRoom_Top_2 ZN,                      !- Zone or ZoneList Name
  ConfRoom_Top_2 lght sch,                !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.5,                                    !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:File,
  ConfRoom_Top_2 lght sch,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  sch_light.csv, !- File Name
  4,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  ,                                       !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  10;                                     !- Minutes per Item

ElectricEquipment,
  ConfRoom_Top_2 electric equipment,      !- Name
  ConfRoom_Top_2 ZN,                      !- Zone or ZoneList Name
  ConfRoom_Top_2 equip sch,               !- Schedule Name
  Watts/Person,                           !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  200,                                    !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  ConfRoom_Top_2 Infiltration,            !- Name
  ConfRoom_Top_2 ZN,                      !- Zone or ZoneList Name
  OfficeMedium INFIL_SCH_PNNL,            !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

