    16.5735,                 !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.0692625,               !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.0692625,               !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 11,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-18.18,  !- Construction Name
    EnclosedOffice_Bot_3 ZN, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,               !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    8.0692625,               !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    16.5735,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    16.5735,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 12,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_3 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 4,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,               !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    8.0692625,               !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.0692625,               !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.0692625,               !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 7,               !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    EnclosedOffice_Bot_3 ZN, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.5735,                 !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    16.5735,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.0692625,               !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.0692625,               !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 8,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_3 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 16,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.5735,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    16.5735,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    16.5735,                 !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    16.5735,                 !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 9,               !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Bot_3 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 193,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.5735,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    16.5735,                 !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    8.0692625,               !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    8.0692625,               !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 19,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    EnclosedOffice_Bot_4 ZN, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,              !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    41.8417375,              !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.3375,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.3375,                 !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 20,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_4 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 153,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,              !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    41.8417375,              !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.3375,                 !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.3375,                 !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 21,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_4 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 17,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.3375,                 !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.3375,                 !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.3375,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.3375,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 22,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_4 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 27,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,              !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    41.8417375,              !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    41.8417375,              !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    41.8417375,              !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 23,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-18.18,  !- Construction Name
    EnclosedOffice_Bot_4 ZN, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.3375,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.3375,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    41.8417375,              !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    41.8417375,              !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 24,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Bot_4 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 203,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,              !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    41.8417375,              !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    33.3375,                 !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    33.3375,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 223,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_1 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 368,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 224,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_1 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 353,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 225,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    EnclosedOffice_Mid_1 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 184,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 226,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_1 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 326,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 227,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_1 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 248,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 228,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-18.18,  !- Construction Name
    EnclosedOffice_Mid_1 ZN, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 229,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-18.18,  !- Construction Name
    EnclosedOffice_Mid_1 ZN, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 230,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Mid_1 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 405,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 329,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-18.18,  !- Construction Name
    EnclosedOffice_Mid_2 ZN, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 377,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_2 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 372,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 378,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_2 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 246,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 379,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_2 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 299,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    49.911,                  !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    49.911,                  !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 380,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_2 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 350,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 381,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-18.18,  !- Construction Name
    EnclosedOffice_Mid_2 ZN, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    49.911,                  !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    49.911,                  !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 382,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Mid_2 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 403,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 384,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    EnclosedOffice_Mid_2 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 631,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 365,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_3 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 371,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.392025,               !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    12.392025,               !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    12.392025,               !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    12.392025,               !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 366,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-18.18,  !- Construction Name
    EnclosedOffice_Mid_3 ZN, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.392025,               !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    12.392025,               !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 367,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_3 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 351,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.0822125,              !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    10.0822125,              !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    12.392025,               !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    12.392025,               !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 368,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_3 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 223,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 369,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Mid_3 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 397,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.392025,               !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    12.392025,               !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 370,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    EnclosedOffice_Mid_3 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 629,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.392025,               !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    12.392025,               !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 392,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_3 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 343,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10.0822125,              !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    10.0822125,              !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 415,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-18.18,  !- Construction Name
    EnclosedOffice_Top_1 ZN, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 596,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_1 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 473,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 597,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_1 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 421,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 598,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    EnclosedOffice_Top_1 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 317,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 599,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_1 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 616,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 600,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_1 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 595,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 602,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-18.18,  !- Construction Name
    EnclosedOffice_Top_1 ZN, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 603,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Top_1 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 322,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 484,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    EnclosedOffice_Top_2 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 651,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 485,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-18.18,  !- Construction Name
    EnclosedOffice_Top_2 ZN, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 486,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Top_2 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 688,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 487,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-18.18,  !- Construction Name
    EnclosedOffice_Top_2 ZN, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    49.911,                  !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    49.911,                  !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 488,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_2 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 424,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 489,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_2 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 547,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    49.911,                  !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    49.911,                  !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 490,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_2 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 593,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 491,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_2 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 482,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 416,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-18.18,  !- Construction Name
    EnclosedOffice_Top_3 ZN, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.392025,               !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    12.392025,               !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 471,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    EnclosedOffice_Top_3 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 642,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.392025,               !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    12.392025,               !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 472,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Top_3 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 694,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.392025,               !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    12.392025,               !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 473,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_3 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 596,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 475,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_3 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 483,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.392025,               !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    12.392025,               !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    12.392025,               !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    12.392025,               !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 476,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_3 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 431,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10.0822125,              !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    10.0822125,              !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 477,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_3 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 423,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.0822125,              !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    10.0822125,              !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    12.392025,               !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    12.392025,               !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 182,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 15,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.3375,                 !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    33.3375,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    16.5735,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    16.5735,                 !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 183,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-18.18,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    1.2192,                  !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    49.911,                  !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    49.911,                  !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    1.2192;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 184,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 225,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    1.2192,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    1.2192,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    1.2192,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    1.2192;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 185,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-18.18,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    1.2192,                  !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    1.2192;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 186,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-18.18,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    1.2192,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    1.2192;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 187,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-18.18,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    1.2192,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    49.911,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    49.911,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    1.2192;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 188,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 54,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    1.80477854883065e-015,   !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    -3.60955709766142e-016,  !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    -3.97051280742745e-015,  !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    -1.80477854883066e-015;  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 189,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 26,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    41.8417375,              !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    41.8417375,              !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 190,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 112,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,               !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    7.21911419532262e-016,   !- Vertex 1 Z-coordinate {m}
    18.310225,               !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    7.21911419532262e-016;   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 191,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 144,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 192,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 102,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 1 Z-coordinate {m}
    18.0975,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    7.21911419532262e-016,   !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    7.21911419532262e-016,   !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    -7.21911419532262e-016;  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 193,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 9,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.5735,                 !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    16.5735,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.0692625,               !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.0692625,               !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 194,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 114,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.1880625,              !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.1880625,              !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    5.7229375,               !- Vertex 5 X-coordinate {m}
    26.71445,                !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    5.7229375,               !- Vertex 6 X-coordinate {m}
    16.63779375,             !- Vertex 6 Y-coordinate {m}
    0,                       !- Vertex 6 Z-coordinate {m}
    4.5037375,               !- Vertex 7 X-coordinate {m}
    16.63779375,             !- Vertex 7 Y-coordinate {m}
    0,                       !- Vertex 7 Z-coordinate {m}
    4.5037375,               !- Vertex 8 X-coordinate {m}
    27.93365,                !- Vertex 8 Y-coordinate {m}
    0;                       !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 195,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 84,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    -2.16573425859679e-015,  !- Vertex 2 Z-coordinate {m}
    18.310225,               !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 3 Z-coordinate {m}
    18.310225,               !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    7.21911419532265e-016;   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 196,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 68,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 197,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 39,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    5.7229375,               !- Vertex 5 X-coordinate {m}
    16.63779375,             !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    5.7229375,               !- Vertex 6 X-coordinate {m}
    6.5611375,               !- Vertex 6 Y-coordinate {m}
    0,                       !- Vertex 6 Z-coordinate {m}
    44.1880625,              !- Vertex 7 X-coordinate {m}
    6.5611375,               !- Vertex 7 Y-coordinate {m}
    0,                       !- Vertex 7 Z-coordinate {m}
    44.1880625,              !- Vertex 8 X-coordinate {m}
    16.63779375,             !- Vertex 8 Y-coordinate {m}
    0;                       !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 198,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 73,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,              !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    8.12150346973795e-016,   !- Vertex 1 Z-coordinate {m}
    30.9292625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    -8.12150346973793e-016,  !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    -1.71453962138912e-015,  !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    -9.02389274415328e-017;  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 199,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 78,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    -2.70716782324596e-016,  !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    -3.69979602510284e-015,  !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    -3.88027387998591e-015,  !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    -4.51194637207666e-016;  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 200,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 5,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,               !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    8.0692625,               !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 201,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 131,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.0822125,              !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    10.0822125,              !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 202,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 91,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    -2.25597318603832e-015,  !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    -9.9262820185686e-016,   !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    6.31672492090729e-016,   !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    -6.31672492090731e-016;  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 203,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 24,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,              !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    41.8417375,              !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.3375,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.3375,                 !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 204,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 99,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    -3.24860138789518e-015,  !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    -7.21911419532266e-016,  !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    1.08286712929839e-015;   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 205,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 61,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    8.12150346973791e-016,   !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    9.92628201856854e-016,   !- Vertex 2 Z-coordinate {m}
    30.9292625,              !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    9.02389274415274e-017,   !- Vertex 3 Z-coordinate {m}
    30.9292625,              !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    -9.02389274415352e-017;  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 206,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 36,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 207,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 48,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    9.02389274415329e-017,   !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    -9.02389274415325e-017,  !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    -2.70716782324598e-016,  !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    -9.02389274415324e-017;  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 208,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 137,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10.0822125,              !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    10.0822125,              !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 209,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 126,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    4.51194637207664e-016,   !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    -9.02389274415324e-017,  !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    -2.70716782324598e-016,  !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.70716782324598e-016;   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 321,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 288,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    1.2192,                  !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    1.2192,                  !- Vertex 2 Z-coordinate {m}
    18.310225,               !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    1.2192,                  !- Vertex 3 Z-coordinate {m}
    18.310225,               !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    1.2192;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 618,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 252,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    1.2192,                  !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    1.2192,                  !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    1.2192,                  !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    1.2192;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 619,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 390,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    1.2192,                  !- Vertex 1 Z-coordinate {m}
    18.0975,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    1.2192,                  !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    1.2192,                  !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    1.2192;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 620,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 355,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    1.2192,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    1.2192,                  !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    1.2192,                  !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    1.2192,                  !- Vertex 4 Z-coordinate {m}
    5.7229375,               !- Vertex 5 X-coordinate {m}
    16.63779375,             !- Vertex 5 Y-coordinate {m}
    1.2192,                  !- Vertex 5 Z-coordinate {m}
    5.7229375,               !- Vertex 6 X-coordinate {m}
    26.71445,                !- Vertex 6 Y-coordinate {m}
    1.2192,                  !- Vertex 6 Z-coordinate {m}
    44.1880625,              !- Vertex 7 X-coordinate {m}
    26.71445,                !- Vertex 7 Y-coordinate {m}
    1.2192,                  !- Vertex 7 Z-coordinate {m}
    44.1880625,              !- Vertex 8 X-coordinate {m}
    16.63779375,             !- Vertex 8 Y-coordinate {m}
    1.2192;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 621,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 259,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    1.2192,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    1.2192,                  !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    1.2192,                  !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    1.2192;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 622,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 239,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    1.2192,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    1.2192,                  !- Vertex 2 Z-coordinate {m}
    44.1880625,              !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    1.2192,                  !- Vertex 3 Z-coordinate {m}
    44.1880625,              !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    1.2192,                  !- Vertex 4 Z-coordinate {m}
    5.7229375,               !- Vertex 5 X-coordinate {m}
    6.5611375,               !- Vertex 5 Y-coordinate {m}
    1.2192,                  !- Vertex 5 Z-coordinate {m}
    5.7229375,               !- Vertex 6 X-coordinate {m}
    16.63779375,             !- Vertex 6 Y-coordinate {m}
    1.2192,                  !- Vertex 6 Z-coordinate {m}
    4.5037375,               !- Vertex 7 X-coordinate {m}
    16.63779375,             !- Vertex 7 Y-coordinate {m}
    1.2192,                  !- Vertex 7 Z-coordinate {m}
    4.5037375,               !- Vertex 8 X-coordinate {m}
    5.3419375,               !- Vertex 8 Y-coordinate {m}
    1.2192;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 623,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 217,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    1.2192,                  !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    1.2192,                  !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    1.2192,                  !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    1.2192;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 624,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 265,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    1.2192,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    1.2192,                  !- Vertex 2 Z-coordinate {m}
    30.9292625,              !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    1.2192,                  !- Vertex 3 Z-coordinate {m}
    30.9292625,              !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    1.2192;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 625,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 364,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    1.2192,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    1.2192,                  !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    1.2192,                  !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    1.2192;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 626,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 210,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,              !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    1.2192,                  !- Vertex 1 Z-coordinate {m}
    41.8417375,              !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    1.2192,                  !- Vertex 2 Z-coordinate {m}
    8.0692625,               !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    1.2192,                  !- Vertex 3 Z-coordinate {m}
    8.0692625,               !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    1.2192;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 627,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 327,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,               !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    1.2192,                  !- Vertex 1 Z-coordinate {m}
    8.0692625,               !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    1.2192,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    1.2192,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    1.2192;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 628,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 309,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,              !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    1.2192,                  !- Vertex 1 Z-coordinate {m}
    30.9292625,              !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    1.2192,                  !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    1.2192,                  !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    1.2192;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 629,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 370,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.392025,               !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    1.2192,                  !- Vertex 1 Z-coordinate {m}
    12.392025,               !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    1.2192,                  !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    1.2192,                  !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    1.2192;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 630,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 295,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    1.2192,                  !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    1.2192,                  !- Vertex 2 Z-coordinate {m}
    41.8417375,              !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    1.2192,                  !- Vertex 3 Z-coordinate {m}
    41.8417375,              !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    1.2192;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 631,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 384,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    1.2192,                  !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    1.2192,                  !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    1.2192,                  !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    1.2192;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 632,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 376,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    1.2192,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    1.2192,                  !- Vertex 2 Z-coordinate {m}
    12.392025,               !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    1.2192,                  !- Vertex 3 Z-coordinate {m}
    12.392025,               !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    1.2192;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 633,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 272,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    1.2192,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    1.2192,                  !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    1.2192,                  !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    1.2192;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 685,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 281,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    1.2192,                  !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    1.2192,                  !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    1.2192,                  !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    1.2192;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 686,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 302,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    1.2192,                  !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    1.2192,                  !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    1.2192,                  !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    1.2192;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 687,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 339,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,               !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    1.2192,                  !- Vertex 1 Z-coordinate {m}
    18.310225,               !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    1.2192,                  !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    1.2192,                  !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    1.2192;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 165,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Bot ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 98,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 166,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Bot ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 76,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 167,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Bot ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 55,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 168,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Bot ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 90,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 77,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Lobby_Bot ZN,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 78,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Lobby_Bot ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 199,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    2.74319999999999,        !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    2.74319999999999,        !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 79,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Bot ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 159,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 80,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Bot ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 88,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 81,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Bot ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 175,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 82,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Bot ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 67,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 278,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Mid ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 303,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 279,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Mid ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 261,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 280,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Mid ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 313,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 281,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Lobby_Mid ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 685,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 282,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Lobby_Mid ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 411,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    2.74319999999999,        !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    2.74319999999999,        !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 283,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Mid ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 231,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 284,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Mid ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 293,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 285,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Mid ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 341,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 286,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Mid ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 274,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 287,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Mid ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 220,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 519,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Top ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 537,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 520,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Top ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 562,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 521,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Top ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 506,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 522,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Lobby_Top ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 652,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 523,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Lobby_Top ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 697,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    2.74319999999999,        !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    2.74319999999999,        !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 524,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Top ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 578,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 525,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Top ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 534,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 526,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Top ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 433,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 527,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Top ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 552,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 528,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Top ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 608,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 13,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Lounge_Bot ZN,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.3375,                 !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    33.3375,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    16.5735,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    16.5735,                 !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 14,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lounge_Bot ZN,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 154,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.3375,                 !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.3375,                 !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    16.5735,                 !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    16.5735,                 !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 15,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Lounge_Bot ZN,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 182,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.3375,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.3375,                 !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    16.5735,                 !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    16.5735,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 16,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lounge_Bot ZN,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 8,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.5735,                 !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    16.5735,                 !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    16.5735,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    16.5735,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 17,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lounge_Bot ZN,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 21,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.3375,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.3375,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.3375,                 !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.3375,                 !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 18,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-18.18,  !- Construction Name
    Lounge_Bot ZN,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.5735,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    16.5735,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.3375,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.3375,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 71,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Mechanical_Bot ZN,       !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,              !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    30.9292625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 72,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Bot ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 66,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,              !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    30.9292625,              !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 73,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Mechanical_Bot ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 198,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,              !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    30.9292625,              !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 74,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Bot ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 62,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,              !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    30.9292625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    30.9292625,              !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    30.9292625,              !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 75,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Bot ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 163,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    30.9292625,              !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    30.9292625,              !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 76,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Bot ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 166,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 308,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Mid ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 258,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    30.9292625,              !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    30.9292625,              !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 309,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Mechanical_Mid ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 628,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,              !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    30.9292625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 310,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Mid ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 273,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,              !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    30.9292625,              !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 311,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Mechanical_Mid ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 414,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,              !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    30.9292625,              !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 312,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Mid ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 268,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,              !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    30.9292625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    30.9292625,              !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    30.9292625,              !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 313,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Mid ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 280,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 506,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Top ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 521,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 507,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Top ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 559,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,              !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    30.9292625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    30.9292625,              !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    30.9292625,              !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 508,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Top ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 563,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    30.9292625,              !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    30.9292625,              !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 509,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Mechanical_Top ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 650,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,              !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    30.9292625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 510,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Top ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 551,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,              !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    30.9292625,              !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 511,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Mechanical_Top ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 702,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,              !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    30.9292625,              !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 314,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 214,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,              !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    41.8417375,              !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    8.0692625,               !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    8.0692625,               !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 315,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-18.18,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 316,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-18.18,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    49.911,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    49.911,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 317,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 598,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 318,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-18.18,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 319,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-18.18,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    49.911,                  !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    49.911,                  !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 395,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 221,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    2.74319999999999,        !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 396,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 296,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    41.8417375,              !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    41.8417375,              !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 397,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 369,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.392025,               !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    12.392025,               !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 398,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 375,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    12.392025,               !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    12.392025,               !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 399,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 331,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,               !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    8.0692625,               !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 400,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 389,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.0975,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 401,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 354,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    44.1880625,              !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    44.1880625,              !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432,                  !- Vertex 4 Z-coordinate {m}
    5.7229375,               !- Vertex 5 X-coordinate {m}
    26.71445,                !- Vertex 5 Y-coordinate {m}
    2.7432,                  !- Vertex 5 Z-coordinate {m}
    5.7229375,               !- Vertex 6 X-coordinate {m}
    16.63779375,             !- Vertex 6 Y-coordinate {m}
    2.7432,                  !- Vertex 6 Z-coordinate {m}
    4.5037375,               !- Vertex 7 X-coordinate {m}
    16.63779375,             !- Vertex 7 Y-coordinate {m}
    2.7432,                  !- Vertex 7 Z-coordinate {m}
    4.5037375,               !- Vertex 8 X-coordinate {m}
    27.93365,                !- Vertex 8 Y-coordinate {m}
    2.7432;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 402,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 289,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    2.74319999999999,        !- Vertex 2 Z-coordinate {m}
    18.310225,               !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    18.310225,               !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 403,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 382,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 404,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 362,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 405,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 230,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 406,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 334,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,               !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.310225,               !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 407,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 241,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432,                  !- Vertex 4 Z-coordinate {m}
    5.7229375,               !- Vertex 5 X-coordinate {m}
    16.63779375,             !- Vertex 5 Y-coordinate {m}
    2.7432,                  !- Vertex 5 Z-coordinate {m}
    5.7229375,               !- Vertex 6 X-coordinate {m}
    6.5611375,               !- Vertex 6 Y-coordinate {m}
    2.7432,                  !- Vertex 6 Z-coordinate {m}
    44.1880625,              !- Vertex 7 X-coordinate {m}
    6.5611375,               !- Vertex 7 Y-coordinate {m}
    2.7432,                  !- Vertex 7 Z-coordinate {m}
    44.1880625,              !- Vertex 8 X-coordinate {m}
    16.63779375,             !- Vertex 8 Y-coordinate {m}
    2.7432;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 408,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 304,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    2.74319999999999,        !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 409,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 253,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 410,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 275,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 411,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 282,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    2.74319999999999,        !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    2.74319999999999,        !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 412,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 267,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    30.9292625,              !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    30.9292625,              !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 413,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 260,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    2.74319999999999,        !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 414,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 311,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,              !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    30.9292625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 634,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 617,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,               !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    8.0692625,               !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 635,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 586,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    44.1880625,              !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    44.1880625,              !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    3.9624,                  !- Vertex 4 Z-coordinate {m}
    5.7229375,               !- Vertex 5 X-coordinate {m}
    6.5611375,               !- Vertex 5 Y-coordinate {m}
    3.9624,                  !- Vertex 5 Z-coordinate {m}
    5.7229375,               !- Vertex 6 X-coordinate {m}
    16.63779375,             !- Vertex 6 Y-coordinate {m}
    3.9624,                  !- Vertex 6 Z-coordinate {m}
    4.5037375,               !- Vertex 7 X-coordinate {m}
    16.63779375,             !- Vertex 7 Y-coordinate {m}
    3.9624,                  !- Vertex 7 Z-coordinate {m}
    4.5037375,               !- Vertex 8 X-coordinate {m}
    5.3419375,               !- Vertex 8 Y-coordinate {m}
    3.9624;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 636,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 505,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,              !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    41.8417375,              !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    8.0692625,               !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    8.0692625,               !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 637,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 419,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    3.9624,                  !- Vertex 4 Z-coordinate {m}
    5.7229375,               !- Vertex 5 X-coordinate {m}
    16.63779375,             !- Vertex 5 Y-coordinate {m}
    3.9624,                  !- Vertex 5 Z-coordinate {m}
    5.7229375,               !- Vertex 6 X-coordinate {m}
    26.71445,                !- Vertex 6 Y-coordinate {m}
    3.9624,                  !- Vertex 6 Z-coordinate {m}
    44.1880625,              !- Vertex 7 X-coordinate {m}
    26.71445,                !- Vertex 7 Y-coordinate {m}
    3.9624,                  !- Vertex 7 Z-coordinate {m}
    44.1880625,              !- Vertex 8 X-coordinate {m}
    16.63779375,             !- Vertex 8 Y-coordinate {m}
    3.9624;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 638,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 512,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,               !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    18.310225,               !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 639,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 529,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    18.310225,               !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    18.310225,               !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 640,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 550,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 641,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 556,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    30.9292625,              !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    30.9292625,              !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 642,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 471,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.392025,               !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    12.392025,               !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 643,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 462,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 644,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 478,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    12.392025,               !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    12.392025,               !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 645,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 492,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    18.0975,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 646,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 536,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 647,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 572,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 648,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 605,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 649,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 564,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 650,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 509,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,              !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    30.9292625,              !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 651,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 484,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 652,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 522,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 653,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 543,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    41.8417375,              !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    41.8417375,              !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 124,             !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    OpenOffice_Bot_1 ZN,     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 125,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Bot_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 122,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,               !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    5.7229375,               !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 126,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    OpenOffice_Bot_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 209,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 127,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Bot_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 157,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,               !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    5.7229375,               !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 128,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Bot_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 121,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 129,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Bot_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 110,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 177,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Bot_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 104,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 178,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Bot_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 38,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,               !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    5.7229375,               !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 179,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Bot_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 96,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 160,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Bot_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 64,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 161,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Bot_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 58,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 162,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Bot_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 120,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.1880625,              !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.1880625,              !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 47,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    OpenOffice_Bot_2 ZN,     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 48,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    OpenOffice_Bot_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 207,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 49,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Bot_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 41,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.1880625,              !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.1880625,              !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 50,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Bot_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 42,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.1880625,              !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.1880625,              !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 51,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Bot_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 70,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 52,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Bot_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 174,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 136,             !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    OpenOffice_Bot_3 ZN,     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10.0822125,              !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    10.0822125,              !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 137,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    OpenOffice_Bot_3 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 208,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    10.0822125,              !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    10.0822125,              !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 138,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Bot_3 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 117,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.0822125,              !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    10.0822125,              !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 139,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-18.18,  !- Construction Name
    OpenOffice_Bot_3 ZN,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10.0822125,              !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    10.0822125,              !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 140,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Bot_3 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 181,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 141,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Bot_3 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 135,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.0822125,              !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    10.0822125,              !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10.0822125,              !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    10.0822125,              !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 356,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 218,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 357,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 240,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,               !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    5.7229375,               !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 358,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 387,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 359,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 336,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 360,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 347,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 361,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 233,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,               !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    5.7229375,               !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 362,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    OpenOffice_Mid_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 404,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 363,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 346,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,               !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    5.7229375,               !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 364,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    OpenOffice_Mid_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 625,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 249,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 348,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.1880625,              !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.1880625,              !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 250,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 264,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 251,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 270,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 252,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    OpenOffice_Mid_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 618,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 253,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    OpenOffice_Mid_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 409,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 254,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 243,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.1880625,              !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.1880625,              !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 255,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 244,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.1880625,              !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.1880625,              !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 256,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 277,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 257,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 342,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 371,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_3 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 365,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.392025,               !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    12.392025,               !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    12.392025,               !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    12.392025,               !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 372,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_3 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 377,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 373,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-18.18,  !- Construction Name
    OpenOffice_Mid_3 ZN,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    12.392025,               !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    12.392025,               !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 374,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_3 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 391,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.392025,               !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    12.392025,               !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 375,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    OpenOffice_Mid_3 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 398,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    12.392025,               !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    12.392025,               !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 376,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    OpenOffice_Mid_3 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 632,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    12.392025,               !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    12.392025,               !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 210,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    OpenOffice_Mid_4 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 626,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,              !- Vertex 1 X-coordinate {m}
    5.34193749999998,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    41.8417375,              !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.0692625,               !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.0692625,               !- Vertex 4 X-coordinate {m}
    5.34193749999998,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 211,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_4 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 330,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,               !- Vertex 1 X-coordinate {m}
    5.34193749999998,        !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    8.0692625,               !- Vertex 2 X-coordinate {m}
    5.34193749999998,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.0692625,               !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.0692625,               !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 212,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_4 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 297,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,              !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    41.8417375,              !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    41.8417375,              !- Vertex 3 X-coordinate {m}
    5.34193749999998,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    41.8417375,              !- Vertex 4 X-coordinate {m}
    5.34193749999998,        !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 213,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-18.18,  !- Construction Name
    OpenOffice_Mid_4 ZN,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,               !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    8.0692625,               !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    41.8417375,              !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    41.8417375,              !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 214,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    OpenOffice_Mid_4 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 314,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,              !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    41.8417375,              !- Vertex 2 X-coordinate {m}
    5.34193749999998,        !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    8.0692625,               !- Vertex 3 X-coordinate {m}
    5.34193749999998,        !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    8.0692625,               !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 215,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_4 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 247,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.5735,                 !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    16.5735,                 !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.0692625,               !- Vertex 3 X-coordinate {m}
    5.34193749999998,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.0692625,               !- Vertex 4 X-coordinate {m}
    5.34193749999998,        !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 393,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_4 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 237,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,              !- Vertex 1 X-coordinate {m}
    5.34193749999998,        !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    41.8417375,              !- Vertex 2 X-coordinate {m}
    5.34193749999998,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.3375,                 !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.3375,                 !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 394,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_4 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 236,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.3375,                 !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.3375,                 !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    16.5735,                 !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    16.5735,                 !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 462,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    OpenOffice_Top_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 643,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 463,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 428,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,               !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    5.7229375,               !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 464,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    OpenOffice_Top_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 692,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 465,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 580,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,               !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    5.7229375,               !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 466,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 427,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 467,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 515,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 468,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 495,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 469,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 587,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,               !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    5.7229375,               !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 470,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 606,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 569,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 426,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.1880625,              !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.1880625,              !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 570,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 567,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 571,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 561,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 572,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    OpenOffice_Top_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 647,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 573,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    OpenOffice_Top_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 691,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 574,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 590,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.1880625,              !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.1880625,              !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 575,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 591,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.1880625,              !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.1880625,              !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 576,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 555,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 577,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 432,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 478,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    OpenOffice_Top_3 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 644,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    12.392025,               !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    12.392025,               !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 479,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    OpenOffice_Top_3 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 695,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    12.392025,               !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    12.392025,               !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 480,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_3 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 435,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.392025,               !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    12.392025,               !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 481,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-18.18,  !- Construction Name
    OpenOffice_Top_3 ZN,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    12.392025,               !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    12.392025,               !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 482,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_3 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 491,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 483,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_3 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 475,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.392025,               !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    12.392025,               !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    12.392025,               !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    12.392025,               !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 498,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_4 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 614,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,               !- Vertex 1 X-coordinate {m}
    5.34193749999998,        !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    8.0692625,               !- Vertex 2 X-coordinate {m}
    5.34193749999998,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.0692625,               !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.0692625,               !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 499,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_4 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 545,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,              !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    41.8417375,              !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    41.8417375,              !- Vertex 3 X-coordinate {m}
    5.34193749999998,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    41.8417375,              !- Vertex 4 X-coordinate {m}
    5.34193749999998,        !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 500,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-18.18,  !- Construction Name
    OpenOffice_Top_4 ZN,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,               !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    8.0692625,               !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    41.8417375,              !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    41.8417375,              !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 501,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    OpenOffice_Top_4 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 696,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,              !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    41.8417375,              !- Vertex 2 X-coordinate {m}
    5.34193749999998,        !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    8.0692625,               !- Vertex 3 X-coordinate {m}
    5.34193749999998,        !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    8.0692625,               !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 502,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_4 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 594,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.5735,                 !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    16.5735,                 !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.0692625,               !- Vertex 3 X-coordinate {m}
    5.34193749999998,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.0692625,               !- Vertex 4 X-coordinate {m}
    5.34193749999998,        !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 503,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_4 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 584,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,              !- Vertex 1 X-coordinate {m}
    5.34193749999998,        !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    41.8417375,              !- Vertex 2 X-coordinate {m}
    5.34193749999998,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.3375,                 !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.3375,                 !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 504,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_4 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 583,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.3375,                 !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.3375,                 !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    16.5735,                 !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    16.5735,                 !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 505,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    OpenOffice_Top_4 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 636,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,              !- Vertex 1 X-coordinate {m}
    5.34193749999998,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    41.8417375,              !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.0692625,               !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.0692625,               !- Vertex 4 X-coordinate {m}
    5.34193749999998,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 169,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Restroom_Bot ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 87,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.310225,               !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.310225,               !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 89,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Restroom_Bot ZN,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 90,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Restroom_Bot ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 168,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 91,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Restroom_Bot ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 202,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    2.74319999999999,        !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    2.74319999999999,        !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 92,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Restroom_Bot ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 170,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    18.0975,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 93,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Restroom_Bot ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 109,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,               !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    18.310225,               !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 94,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Restroom_Bot ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 105,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    18.0975,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 301,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Restroom_Mid ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 292,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.310225,               !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.310225,               !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 302,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Restroom_Mid ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 686,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 303,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Restroom_Mid ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 278,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 304,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Restroom_Mid ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 408,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    2.74319999999999,        !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    2.74319999999999,        !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 305,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Restroom_Mid ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 216,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    18.0975,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 306,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Restroom_Mid ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 337,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,               !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    18.310225,               !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 307,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Restroom_Mid ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 386,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    18.0975,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 535,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Restroom_Top ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 533,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.310225,               !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.310225,               !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 536,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Restroom_Top ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 646,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 537,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Restroom_Top ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 519,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 538,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Restroom_Top ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 701,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    2.74319999999999,        !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    2.74319999999999,        !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 539,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Restroom_Top ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 604,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    18.0975,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 540,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Restroom_Top ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 514,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,               !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    18.310225,               !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 541,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Restroom_Top ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 496,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    18.0975,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 101,             !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Stair_Bot_1 ZN,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    18.0975,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 102,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Stair_Bot_1 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 192,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.0975,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 103,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Bot_1 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 100,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 104,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Bot_1 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 177,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 105,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Bot_1 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 94,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.0975,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 106,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Bot_1 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 171,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.0975,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 59,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Stair_Bot_2 ZN,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    30.9292625,              !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    30.9292625,              !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 60,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Bot_2 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 57,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,              !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    30.9292625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 61,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Stair_Bot_2 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 205,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
